! ----  This file was generated with Archsim v.4.0.2.34

  Version,8.5;

  RunPeriod,
    Case03,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  Site:Location,
    Zurich,                  !- Name
    47.37,                   !- Latitude {deg}
    8.5,                     !- Longitude {deg}
    1,                       !- Time Zone {hr}
    408;                     !- Elevation {m}
	
  RunPeriodControl:DaylightSavingTime,
    1 January,    !- Start Date
    31 December;  !- End Date

  Site:GroundTemperature:BuildingSurface,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    50;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Constant,On,On/Off,1;

  Schedule:Constant,Off,On/Off,0;

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! -------------------------ERL SENSORS--------------------------

  EnergyManagementSystem:Sensor,
    OutdoorTemp,             !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OutdoorRelHumid,         !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Relative Humidity;  !- Output:Variable or Output:Meter Name

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Country,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

! ------------ CONSTRUCTIONS
! defaultConstruction Type: Facade



  Construction,
    defaultConstruction,     !- Name
    defaultMat_0.25_defaultConstruction;  !- Outside Layer

  Construction,
    defaultConstruction_FLIPPED,  !- Name
    defaultMat_0.25_defaultConstruction;  !- Outside Layer

! Materials
!- Material: defaultMat Type: Concrete

  Material,
    defaultMat_0.25_defaultConstruction,  !- Name
    Rough,                   !- Roughness
    0.25,                    !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 200mmConcrete Type: InteriorFloor

  Construction,
    200mmConcrete,           !- Name
    General Concrete_0.2_200mmConcrete;  !- Outside Layer

  Construction,
    200mmConcrete_FLIPPED,   !- Name
    General Concrete_0.2_200mmConcrete;  !- Outside Layer

! Materials
!- Material: General Concrete Type: Concrete

  Material,
    General Concrete_0.2_200mmConcrete,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    950,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 12mmGypsum 78mmSolidWood 12mmGypsum Type: Partition

  Construction,
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Name
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Outside Layer
    Cross Laminated Timber_0.78_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Layer 2
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum;  !- Layer 3

  Construction,
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Name
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Outside Layer
    Cross Laminated Timber_0.78_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Layer 2
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum;  !- Layer 3

! Materials
!- Material: GypsumFibreBoard Type: Boards

  Material,
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.32,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1100,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Material: Cross Laminated Timber Type: Timber

  Material,
    Cross Laminated Timber_0.78_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Name
    Rough,                   !- Roughness
    0.78,                    !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! SIA2024-Wall Type: Facade

  Construction,
    SIA2024-Wall,            !- Name
    wall-plaster-L1_0.03_SIA2024-Wall,  !- Outside Layer
    wall-xps-L2_0.16_SIA2024-Wall,  !- Layer 2
    wall-concrete-L3_0.2_SIA2024-Wall,  !- Layer 3
    wall-plaster-L4_0.015_SIA2024-Wall;  !- Layer 4

  Construction,
    SIA2024-Wall_FLIPPED,    !- Name
    wall-plaster-L4_0.015_SIA2024-Wall,  !- Outside Layer
    wall-concrete-L3_0.2_SIA2024-Wall,  !- Layer 2
    wall-xps-L2_0.16_SIA2024-Wall,  !- Layer 3
    wall-plaster-L1_0.03_SIA2024-Wall;  !- Layer 4

! Materials
!- Material: wall-plaster-L1 Type: No Category

  Material,
    wall-plaster-L1_0.03_SIA2024-Wall,  !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1860,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!- Material: wall-xps-L2 Type: No Category

  Material,
    wall-xps-L2_0.16_SIA2024-Wall,  !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!- Material: wall-concrete-L3 Type: No Category

  Material,
    wall-concrete-L3_0.2_SIA2024-Wall,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Material: wall-plaster-L4 Type: No Category

  Material,
    wall-plaster-L4_0.015_SIA2024-Wall,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! SIA2024-Roof Type: Facade

  Construction,
    SIA2024-Roof,            !- Name
    roof-plaster-L1_0.015_SIA2024-Roof,  !- Outside Layer
    roof-gravel-L2_0.2_SIA2024-Roof,  !- Layer 2
    roof-xps-L3_0.12_SIA2024-Roof,  !- Layer 3
    roof-builtup-L4_0.1_SIA2024-Roof;  !- Layer 4

  Construction,
    SIA2024-Roof_FLIPPED,    !- Name
    roof-builtup-L4_0.1_SIA2024-Roof,  !- Outside Layer
    roof-xps-L3_0.12_SIA2024-Roof,  !- Layer 2
    roof-gravel-L2_0.2_SIA2024-Roof,  !- Layer 3
    roof-plaster-L1_0.015_SIA2024-Roof;  !- Layer 4

! Materials
!- Material: roof-plaster-L1 Type: No Category

  Material,
    roof-plaster-L1_0.015_SIA2024-Roof,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

!- Material: roof-gravel-L2 Type: No Category

  Material,
    roof-gravel-L2_0.2_SIA2024-Roof,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!- Material: roof-xps-L3 Type: No Category

  Material,
    roof-xps-L3_0.12_SIA2024-Roof,  !- Name
    Rough,                   !- Roughness
    0.12,                    !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

!- Material: roof-builtup-L4 Type: No Category

  Material,
    roof-builtup-L4_0.1_SIA2024-Roof,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

! ------------ GLAZING

  Construction,
    DoublePaneLoEe2,         !- Name
    DoublePaneLoEe2Window;   !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    DoublePaneLoEe2Window,   !- Name
    1.493,                   !- U-Factor {W/m2-K}
    0.373,                   !- Solar Heat Gain Coefficient
    0.444;                   !- Visible Transmittance

! ------------ SCHEDULES

  Schedule:Year,
    htgOffice,               !- Name
    Any Number,                !- Schedule Type Limits Name
    htgOffice,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1	
	
  Schedule:Year,
    clgOffice,               !- Name
    Any Number,                !- Schedule Type Limits Name
    clgOffice,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1	

  Schedule:Year,
    ventOffice,               !- Name
    Fraction,                !- Schedule Type Limits Name
    ventOffice,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1	

  Schedule:Year,
    occOffice,               !- Name
    Fraction,                !- Schedule Type Limits Name
    occOffice,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    lightsOffice,            !- Name
    Fraction,                !- Schedule Type Limits Name
    lightsOffice,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    equipOffice,             !- Name
    Fraction,                !- Schedule Type Limits Name
    equipOffice,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    dhwOffice,             !- Name
    Fraction,                !- Schedule Type Limits Name
    dhwOffice,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1	
	
  Schedule:Year,
    AllOn,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    weekAllOn,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    ventOffice,               !- Name
    ventOfficeWeekEnd,        !- Sunday Schedule:Day Name
    ventOffice,               !- Monday Schedule:Day Name
    ventOffice,               !- Tuesday Schedule:Day Name
    ventOffice,               !- Wednesday Schedule:Day Name
    ventOffice,               !- Thursday Schedule:Day Name
    ventOffice,               !- Friday Schedule:Day Name
    ventOfficeWeekEnd,        !- Saturday Schedule:Day Name
    ventOfficeWeekEnd,        !- Holiday Schedule:Day Name
    ventOffice,               !- SummerDesignDay Schedule:Day Name
    ventOffice,               !- WinterDesignDay Schedule:Day Name
    ventOffice,               !- CustomDay1 Schedule:Day Name
    ventOffice;               !- CustomDay2 Schedule:Day Name	
	
  Schedule:Compact,
    actOffice,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3
	
  Schedule:Week:Daily,
    clgOffice,               !- Name
    clgOfficeWeekEnd,        !- Sunday Schedule:Day Name
    clgOffice,               !- Monday Schedule:Day Name
    clgOffice,               !- Tuesday Schedule:Day Name
    clgOffice,               !- Wednesday Schedule:Day Name
    clgOffice,               !- Thursday Schedule:Day Name
    clgOffice,               !- Friday Schedule:Day Name
    clgOfficeWeekEnd,        !- Saturday Schedule:Day Name
    clgOfficeWeekEnd,        !- Holiday Schedule:Day Name
    clgOffice,               !- SummerDesignDay Schedule:Day Name
    clgOffice,               !- WinterDesignDay Schedule:Day Name
    clgOffice,               !- CustomDay1 Schedule:Day Name
    clgOffice;               !- CustomDay2 Schedule:Day Name	

  Schedule:Week:Daily,
    htgOffice,               !- Name
    htgOfficeWeekEnd,        !- Sunday Schedule:Day Name
    htgOffice,               !- Monday Schedule:Day Name
    htgOffice,               !- Tuesday Schedule:Day Name
    htgOffice,               !- Wednesday Schedule:Day Name
    htgOffice,               !- Thursday Schedule:Day Name
    htgOffice,               !- Friday Schedule:Day Name
    htgOfficeWeekEnd,        !- Saturday Schedule:Day Name
    htgOfficeWeekEnd,        !- Holiday Schedule:Day Name
    htgOffice,               !- SummerDesignDay Schedule:Day Name
    htgOffice,               !- WinterDesignDay Schedule:Day Name
    htgOffice,               !- CustomDay1 Schedule:Day Name
    htgOffice;               !- CustomDay2 Schedule:Day Name	
	
  Schedule:Week:Daily,
    occOffice,               !- Name
    occOfficeWeekEnd,        !- Sunday Schedule:Day Name
    occOffice,               !- Monday Schedule:Day Name
    occOffice,               !- Tuesday Schedule:Day Name
    occOffice,               !- Wednesday Schedule:Day Name
    occOffice,               !- Thursday Schedule:Day Name
    occOffice,               !- Friday Schedule:Day Name
    occOfficeWeekEnd,        !- Saturday Schedule:Day Name
    occOfficeWeekEnd,        !- Holiday Schedule:Day Name
    occOffice,               !- SummerDesignDay Schedule:Day Name
    occOffice,               !- WinterDesignDay Schedule:Day Name
    occOffice,               !- CustomDay1 Schedule:Day Name
    occOffice;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lightsOffice,            !- Name
    lightsOfficeWeekEnd,     !- Sunday Schedule:Day Name
    lightsOffice,            !- Monday Schedule:Day Name
    lightsOffice,            !- Tuesday Schedule:Day Name
    lightsOffice,            !- Wednesday Schedule:Day Name
    lightsOffice,            !- Thursday Schedule:Day Name
    lightsOffice,            !- Friday Schedule:Day Name
    lightsOfficeWeekEnd,     !- Saturday Schedule:Day Name
    lightsOfficeWeekEnd,     !- Holiday Schedule:Day Name
    lightsOffice,            !- SummerDesignDay Schedule:Day Name
    lightsOffice,            !- WinterDesignDay Schedule:Day Name
    lightsOffice,            !- CustomDay1 Schedule:Day Name
    lightsOffice;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    equipOffice,             !- Name
    equipOfficeWeekEnd,      !- Sunday Schedule:Day Name
    equipOffice,             !- Monday Schedule:Day Name
    equipOffice,             !- Tuesday Schedule:Day Name
    equipOffice,             !- Wednesday Schedule:Day Name
    equipOffice,             !- Thursday Schedule:Day Name
    equipOffice,             !- Friday Schedule:Day Name
    equipOfficeWeekEnd,      !- Saturday Schedule:Day Name
    equipOfficeWeekEnd,      !- Holiday Schedule:Day Name
    equipOffice,             !- SummerDesignDay Schedule:Day Name
    equipOffice,             !- WinterDesignDay Schedule:Day Name
    equipOffice,             !- CustomDay1 Schedule:Day Name
    equipOffice;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    dhwOffice,             !- Name
    dhwOfficeWeekEnd,      !- Sunday Schedule:Day Name
    dhwOffice,             !- Monday Schedule:Day Name
    dhwOffice,             !- Tuesday Schedule:Day Name
    dhwOffice,             !- Wednesday Schedule:Day Name
    dhwOffice,             !- Thursday Schedule:Day Name
    dhwOffice,             !- Friday Schedule:Day Name
    dhwOfficeWeekEnd,      !- Saturday Schedule:Day Name
    dhwOfficeWeekEnd,      !- Holiday Schedule:Day Name
    dhwOffice,             !- SummerDesignDay Schedule:Day Name
    dhwOffice,             !- WinterDesignDay Schedule:Day Name
    dhwOffice,             !- CustomDay1 Schedule:Day Name
    dhwOffice;             !- CustomDay2 Schedule:Day Name	
	
  Schedule:Week:Daily,
    weekAllOn,               !- Name
    hourlyAllOn,             !- Sunday Schedule:Day Name
    hourlyAllOn,             !- Monday Schedule:Day Name
    hourlyAllOn,             !- Tuesday Schedule:Day Name
    hourlyAllOn,             !- Wednesday Schedule:Day Name
    hourlyAllOn,             !- Thursday Schedule:Day Name
    hourlyAllOn,             !- Friday Schedule:Day Name
    hourlyAllOn,             !- Saturday Schedule:Day Name
    hourlyAllOn,             !- Holiday Schedule:Day Name
    hourlyAllOn,             !- SummerDesignDay Schedule:Day Name
    hourlyAllOn,             !- WinterDesignDay Schedule:Day Name
    hourlyAllOn,             !- CustomDay1 Schedule:Day Name
    hourlyAllOn;             !- CustomDay2 Schedule:Day Name

  Schedule:Day:Hourly,
    ventOffice,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.16,                     !- Hour 8
    0.32,                     !- Hour 9
    0.48,                     !- Hour 10
    0.64,                     !- Hour 11
    0.64,                     !- Hour 12
    0.32,                     !- Hour 13
    0.48,                     !- Hour 14
    0.64,                     !- Hour 15
    0.64,                     !- Hour 16
    0.32,                     !- Hour 17
    0.16,                     !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    ventOfficeWeekEnd,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                     !- Hour 8
    0,                     !- Hour 9
    0,                     !- Hour 10
    0,                     !- Hour 11
    0,                     !- Hour 12
    0,                     !- Hour 13
    0,                     !- Hour 14
    0,                     !- Hour 15
    0,                     !- Hour 16
    0,                     !- Hour 17
    0,                     !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

	
  Schedule:Day:Hourly,
    htgOffice,               !- Name
    Any Number,                !- Schedule Type Limits Name
    18,                       !- Hour 1
    18,                       !- Hour 2
    18,                       !- Hour 3
    18,                       !- Hour 4
    18,                       !- Hour 5
    18,                       !- Hour 6
    18,                       !- Hour 7
    21,                     !- Hour 8
    21,                     !- Hour 9
    21,                     !- Hour 10
    21,                     !- Hour 11
    21,                     !- Hour 12
    21,                     !- Hour 13
    21,                     !- Hour 14
    21,                     !- Hour 15
    21,                     !- Hour 16
    21,                     !- Hour 17
    21,                     !- Hour 18
    18,                       !- Hour 19
    18,                       !- Hour 20
    18,                       !- Hour 21
    18,                       !- Hour 22
    18,                       !- Hour 23
    18;                       !- Hour 24

  Schedule:Day:Hourly,
    htgOfficeWeekEnd,        !- Name
    Any Number,                !- Schedule Type Limits Name
    18,                       !- Hour 1
    18,                       !- Hour 2
    18,                       !- Hour 3
    18,                       !- Hour 4
    18,                       !- Hour 5
    18,                       !- Hour 6
    18,                       !- Hour 7
    18,                     !- Hour 8
    18,                     !- Hour 9
    18,                     !- Hour 10
    18,                     !- Hour 11
    18,                     !- Hour 12
    18,                     !- Hour 13
    18,                     !- Hour 14
    18,                     !- Hour 15
    18,                     !- Hour 16
    18,                     !- Hour 17
    18,                     !- Hour 18
    18,                       !- Hour 19
    18,                       !- Hour 20
    18,                       !- Hour 21
    18,                       !- Hour 22
    18,                       !- Hour 23
    18;                       !- Hour 24

  Schedule:Day:Hourly,
    clgOffice,               !- Name
    Any Number,                !- Schedule Type Limits Name
    29,                       !- Hour 1
    29,                       !- Hour 2
    29,                       !- Hour 3
    29,                       !- Hour 4
    29,                       !- Hour 5
    29,                       !- Hour 6
    29,                       !- Hour 7
    26,                     !- Hour 8
    26,                     !- Hour 9
    26,                     !- Hour 10
    26,                     !- Hour 11
    26,                     !- Hour 12
    26,                     !- Hour 13
    26,                     !- Hour 14
    26,                     !- Hour 15
    26,                     !- Hour 16
    26,                     !- Hour 17
    26,                     !- Hour 18
    29,                       !- Hour 19
    29,                       !- Hour 20
    29,                       !- Hour 21
    29,                       !- Hour 22
    29,                       !- Hour 23
    29;                       !- Hour 24

  Schedule:Day:Hourly,
    clgOfficeWeekEnd,        !- Name
    Any Number,                !- Schedule Type Limits Name
    29,                       !- Hour 1
    29,                       !- Hour 2
    29,                       !- Hour 3
    29,                       !- Hour 4
    29,                       !- Hour 5
    29,                       !- Hour 6
    29,                       !- Hour 7
    29,                     !- Hour 8
    29,                     !- Hour 9
    29,                     !- Hour 10
    29,                     !- Hour 11
    29,                     !- Hour 12
    29,                     !- Hour 13
    29,                     !- Hour 14
    29,                     !- Hour 15
    29,                     !- Hour 16
    29,                     !- Hour 17
    29,                     !- Hour 18
    29,                       !- Hour 19
    29,                       !- Hour 20
    29,                       !- Hour 21
    29,                       !- Hour 22
    29,                       !- Hour 23
    29;                       !- Hour 24
	
  Schedule:Day:Hourly,
    occOffice,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.6,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    occOfficeWeekEnd,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                     !- Hour 8
    0,                     !- Hour 9
    0,                     !- Hour 10
    0,                     !- Hour 11
    0,                     !- Hour 12
    0,                     !- Hour 13
    0,                     !- Hour 14
    0,                     !- Hour 15
    0,                     !- Hour 16
    0,                     !- Hour 17
    0,                     !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    lightsOffice,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    lightsOfficeWeekEnd,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    equipOffice,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.6,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    equipOfficeWeekEnd,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                     !- Hour 1
    0,                     !- Hour 2
    0,                     !- Hour 3
    0,                     !- Hour 4
    0,                     !- Hour 5
    0,                     !- Hour 6
    0,                     !- Hour 7
    0,                     !- Hour 8
    0,                     !- Hour 9
    0,                     !- Hour 10
    0,                     !- Hour 11
    0,                     !- Hour 12
    0,                     !- Hour 13
    0,                     !- Hour 14
    0,                     !- Hour 15
    0,                     !- Hour 16
    0,                     !- Hour 17
    0,                     !- Hour 18
    0,                     !- Hour 19
    0,                     !- Hour 20
    0,                     !- Hour 21
    0,                     !- Hour 22
    0,                     !- Hour 23
    0;                     !- Hour 24

  Schedule:Day:Hourly,
    dhwOffice,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                     !- Hour 1
    0,                     !- Hour 2
    0,                     !- Hour 3
    0,                     !- Hour 4
    0,                     !- Hour 5
    0,                     !- Hour 6
    0,                     !- Hour 7
    0.16,                     !- Hour 8
    0.32,                     !- Hour 9
    0.48,                     !- Hour 10
    0.64,                     !- Hour 11
    0.64,                     !- Hour 12
    0.32,                     !- Hour 13
    0.48,                     !- Hour 14
    0.64,                     !- Hour 15
    0.64,                     !- Hour 16
    0.32,                     !- Hour 17
    0.16,                     !- Hour 18
    0,                     !- Hour 19
    0,                     !- Hour 20
    0,                     !- Hour 21
    0,                     !- Hour 22
    0,                     !- Hour 23
    0;                     !- Hour 24	

  Schedule:Day:Hourly,
    dhwOfficeWeekEnd,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                     !- Hour 1
    0,                     !- Hour 2
    0,                     !- Hour 3
    0,                     !- Hour 4
    0,                     !- Hour 5
    0,                     !- Hour 6
    0,                     !- Hour 7
    0,                     !- Hour 8
    0,                     !- Hour 9
    0,                     !- Hour 10
    0,                     !- Hour 11
    0,                     !- Hour 12
    0,                     !- Hour 13
    0,                     !- Hour 14
    0,                     !- Hour 15
    0,                     !- Hour 16
    0,                     !- Hour 17
    0,                     !- Hour 18
    0,                     !- Hour 19
    0,                     !- Hour 20
    0,                     !- Hour 21
    0,                     !- Hour 22
    0,                     !- Hour 23
    0;                     !- Hour 24	
	
  Schedule:Day:Hourly,
    hourlyAllOn,             !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

	
	
	
	
	


!===================================================================================
! ------------------------ Ventilation
ZoneVentilation:DesignFlowRate,
    Perimeter0:Vent,        !- Name
    Perimeter0,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Perimeter1:Vent,        !- Name
    Perimeter1,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Perimeter2:Vent,        !- Name
    Perimeter2,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Perimeter3:Vent,        !- Name
    Perimeter3,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Core0:Vent,        !- Name
    Core0,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

	
	
ZoneVentilation:DesignFlowRate,
    Perimeter4:Vent,        !- Name
    Perimeter4,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Perimeter5:Vent,        !- Name
    Perimeter5,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Perimeter6:Vent,        !- Name
    Perimeter6,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Perimeter7:Vent,        !- Name
    Perimeter7,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Core1:Vent,        !- Name
    Core1,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
		
	
	
	
ZoneVentilation:DesignFlowRate,
    Perimeter8:Vent,        !- Name
    Perimeter8,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Perimeter9:Vent,        !- Name
    Perimeter9,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Perimeter10:Vent,        !- Name
    Perimeter10,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Perimeter11:Vent,        !- Name
    Perimeter11,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Core2:Vent,        !- Name
    Core2,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
	
	

	
	
ZoneVentilation:DesignFlowRate,
    Perimeter12:Vent,        !- Name
    Perimeter12,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Perimeter13:Vent,        !- Name
    Perimeter13,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Perimeter14:Vent,        !- Name
    Perimeter14,      !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Perimeter15:Vent,        !- Name
    Perimeter15,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	
ZoneVentilation:DesignFlowRate,
    Core3:Vent,        !- Name
    Core3,       !- Zone or ZoneList Name
    ventOffice,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.001,                   !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.0201999999,            !- Temperature Term Coefficient
    0.000598,                !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    17,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    31,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
	

	
	
	
!===================================================================================
! ------------------------ HVAC

 HVACTemplate:Thermostat,
    office_thermostats,      !- Name
    htgOffice,    !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    clgOffice,    !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter0,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter1,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type

HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter2,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter3,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Core0,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type
	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter4,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter5,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type

HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter6,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter7,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Core1,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type
	
	
	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter8,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter9,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type

HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter10,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter11,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Core2,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type
	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter12,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter13,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type

HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter14,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Perimeter15,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type	
	
HVACTemplate:Zone:IdealLoadsAirSystem,
    Core3,       !- Zone Name
    office_thermostats,      !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Demand Controlled Ventilation Type
	
		
	
	
		
	
	
	
	
	

! ======================================================================
	
! ------------------------ PEOPLE

  People,
    People Core0,             !- Name
    Core0,                    !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name

! ------------------------ PEOPLE

  People,
    People Perimeter0,       !- Name
    Perimeter0,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name

	
! ------------------------ PEOPLE

  People,
    People Perimeter3,       !- Name
    Perimeter3,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter2,       !- Name
    Perimeter2,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter1,       !- Name
    Perimeter1,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name 	
	
! ------------------------ PEOPLE

  People,
    People Core1,             !- Name
    Core1,                    !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter7,       !- Name
    Perimeter3,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter6,       !- Name
    Perimeter2,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter5,       !- Name
    Perimeter1,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name 		

! ------------------------ PEOPLE

  People,
    People Perimeter4,       !- Name
    Perimeter0,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name	
	
! ------------------------ PEOPLE

  People,
    People Core2,             !- Name
    Core2,                    !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter11,       !- Name
    Perimeter3,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter10,       !- Name
    Perimeter2,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter9,       !- Name
    Perimeter1,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name 		

! ------------------------ PEOPLE

  People,
    People Perimete8,       !- Name
    Perimeter0,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name	
	

! ------------------------ PEOPLE

  People,
    People Core3,             !- Name
    Core3,                    !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter15,       !- Name
    Perimeter3,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter14,       !- Name
    Perimeter2,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name
	
! ------------------------ PEOPLE

  People,
    People Perimeter13,       !- Name
    Perimeter1,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name 		

! ------------------------ PEOPLE

  People,
    People Perimete12,       !- Name
    Perimeter0,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    actOffice;     !- Activity Level Schedule Name	
	
	
	
	
	
	
	
	
	
	
	
	
	
	
	
	
	
!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter0,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm


! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter0 Equipment 1,  !- Name
    Perimeter0,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter0 General lighting,  !- Name
    Perimeter0,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter0,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p0%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p0%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p1%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter0,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter0,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter0,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter0,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter0,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter0_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter0_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter0_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter0 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter0 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter0 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter0NatVent_Buoy,  !- Name
    Perimeter0,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter0,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter0NatVent_Wind0, !- Name
    Perimeter0,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter0,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter0Infiltration,  !- Name
    Perimeter0,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter0:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter0,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -3.01077430406822E-17 0

  BuildingSurface:Detailed,
    Perimeter0:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter0,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186552 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter0:f2,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter0,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter3:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 0 0

  BuildingSurface:Detailed,
    Perimeter0:f3,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter0,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter0:f3:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter0:f3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter0:f3:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winAx_r%,%winAy_r%,%win_top_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %winAx_l%,%winAy_l%,%win_top_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %winAx_l%,%winAy_l%,%win_btm_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %winAx_r%,%winAy_r%,%win_btm_1%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter0:f3:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter0:f3:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter0:f3:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0.707106781186551 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter0:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter0,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter1:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter0:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter0,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter1,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter1 Equipment 1,  !- Name
    Perimeter1,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter1 General lighting,  !- Name
    Perimeter1,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter1,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p1%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p1%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p1%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter1,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter1,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter1,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter1,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter1,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter1_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter1_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter1_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter1 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter1 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter1 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter1NatVent_Buoy,  !- Name
    Perimeter1,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter1,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter1NatVent_Wind0, !- Name
    Perimeter1,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter1,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter1Infiltration,  !- Name
    Perimeter1,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter1:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter1,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186551 0.707106781186544 0

  BuildingSurface:Detailed,
    Perimeter1:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter2:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 -1 0

  BuildingSurface:Detailed,
    Perimeter1:f2,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter1:f2:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter1:f2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter1:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winBx_r%,%winBy_r%,%win_top_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %winBx_l%,%winBy_l%,%win_top_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %winBx_l%,%winBy_l%,%win_btm_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %winBx_r%,%winBy_r%,%win_btm_1%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter1:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter1:f2:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter1:f2:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186551 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter1:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter0:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1.97750007295183E-15 1 0

  BuildingSurface:Detailed,
    Perimeter1:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter1:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter2,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                     !- Volume {m3}
    ,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter2 Equipment 1,  !- Name
    Perimeter2,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter2 General lighting,  !- Name
    Perimeter2,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter2,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p2%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p2%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p1%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter2,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter2,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter2,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter2,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter2,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter2_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter2_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter2_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter2 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter2 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter2 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter2NatVent_Buoy,  !- Name
    Perimeter2,              !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter2,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter2NatVent_Wind0, !- Name
    Perimeter2,              !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter2,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter2Infiltration,  !- Name
    Perimeter2,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter2:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter2,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186542 0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter2:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter3:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 1.52571707960509E-16 0

  BuildingSurface:Detailed,
    Perimeter2:f2,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter2:f2:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter2:f2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter2:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winCx_r%,%winCy_r%,%win_top_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %winCx_l%,%winCy_l%,%win_top_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %winCx_l%,%winCy_l%,%win_btm_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %winCx_r%,%winCy_r%,%win_btm_1%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter2:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter2:f2:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter2:f2:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter2:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter1:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -8.59782640413839E-17 0

  BuildingSurface:Detailed,
    Perimeter2:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter2:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter3,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter3 Equipment 1,  !- Name
    Perimeter3,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter3 General lighting,  !- Name
    Perimeter3,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter3,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p3%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p3%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p1%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter3,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter3,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter3,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter3,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter3,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter3_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter3_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter3_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter3 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter3 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter3 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter3NatVent_Buoy,  !- Name
    Perimeter3,              !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter3,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter3NatVent_Wind0, !- Name
    Perimeter3,              !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter3,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter3Infiltration,  !- Name
    Perimeter3,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter3:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter3,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter3:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter0:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.52578229665045E-15 -1 0

  BuildingSurface:Detailed,
    Perimeter3:f2,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186542 -0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter3:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter2:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  8.5978264041384E-17 1 0

  BuildingSurface:Detailed,
    Perimeter3:f4,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter3,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter3:f4:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter3:f4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter3:f4:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winDx_r%,%winDy_r%,%win_top_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %winDx_l%,%winDy_l%,%win_top_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %winDx_l%,%winDy_l%,%win_btm_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %winDx_r%,%winDy_r%,%win_btm_1%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter3:f4:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter3:f4:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter3:f4:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter3:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter4,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter4 Equipment 1,  !- Name
    Perimeter4,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter4 General lighting,  !- Name
    Perimeter4,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter4,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p0%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p0%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p2%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter4,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter4,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter4,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter4,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter4,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter4_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter4_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter4_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter4 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter4 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter4 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter4NatVent_Buoy,  !- Name
    Perimeter4,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter4,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter4NatVent_Wind0, !- Name
    Perimeter4,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter4,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter4Infiltration,  !- Name
    Perimeter4,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter4:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter4,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter0:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -3.01077430406822E-17 0

  BuildingSurface:Detailed,
    Perimeter4:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter4,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186552 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter4:f2,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter4,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 0 0

  BuildingSurface:Detailed,
    Perimeter4:f3,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter4,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter4:f3:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter4:f3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter4:f3:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winAx_r%,%winAy_r%,%win_top_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %winAx_l%,%winAy_l%,%win_top_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %winAx_l%,%winAy_l%,%win_btm_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %winAx_r%,%winAy_r%,%win_btm_2%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter4:f3:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter4:f3:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter4:f3:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0.707106781186551 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter4:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter4,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter4:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter4,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter8:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter5,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter5 Equipment 1,  !- Name
    Perimeter5,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter5 General lighting,  !- Name
    Perimeter5,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter5,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p1%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p1%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p2%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter5,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter5,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter5,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter5,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter5,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter5_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter5_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter5_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter5 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter5 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter5 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter5NatVent_Buoy,  !- Name
    Perimeter5,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter5,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter5NatVent_Wind0, !- Name
    Perimeter5,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter5,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter5Infiltration,  !- Name
    Perimeter5,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter5:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter5,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter1:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186551 0.707106781186544 0

  BuildingSurface:Detailed,
    Perimeter5:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter5,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 -1 0

  BuildingSurface:Detailed,
    Perimeter5:f2,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter5,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter5:f2:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter5:f2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter5:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winBx_r%,%winBy_r%,%win_top_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %winBx_l%,%winBy_l%,%win_top_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %winBx_l%,%winBy_l%,%win_btm_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %winBx_r%,%winBy_r%,%win_btm_2%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter5:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter5:f2:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter5:f2:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186551 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter5:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter5,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1.97750007295183E-15 1 0

  BuildingSurface:Detailed,
    Perimeter5:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter5,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter5:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter5,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter9:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter6,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                     !- Volume {m3}
    ,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter6 Equipment 1,  !- Name
    Perimeter6,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter6 General lighting,  !- Name
    Perimeter6,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter6,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p2%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p2%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p2%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter6,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter6,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter6,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter6,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter6,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter6_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter6_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter6_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter6 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter6 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter6 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter6NatVent_Buoy,  !- Name
    Perimeter6,              !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter6,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter6NatVent_Wind0, !- Name
    Perimeter6,              !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter6,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter6Infiltration,  !- Name
    Perimeter6,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter6:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter6,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter2:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186542 0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter6:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter6,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 1.52571707960509E-16 0

  BuildingSurface:Detailed,
    Perimeter6:f2,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter6,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter6:f2:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter6:f2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter6:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winCx_r%,%winCy_r%,%win_top_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %winCx_l%,%winCy_l%,%win_top_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %winCx_l%,%winCy_l%,%win_btm_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %winCx_r%,%winCy_r%,%win_btm_2%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter6:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter6:f2:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter6:f2:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter6:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter6,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -8.59782640413839E-17 0

  BuildingSurface:Detailed,
    Perimeter6:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter6,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter6:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter6,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter10:f0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter7,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter7 Equipment 1,  !- Name
    Perimeter7,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter7 General lighting,  !- Name
    Perimeter7,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter7,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p3%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p3%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p2%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter7,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter7,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter7,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter7,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter7,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter7_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter7_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter7_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter7 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter7 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter7 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter7NatVent_Buoy,  !- Name
    Perimeter7,              !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter7,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter7NatVent_Wind0, !- Name
    Perimeter7,              !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter7,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter7Infiltration,  !- Name
    Perimeter7,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter7:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter7,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter3:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter7:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter7,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.52578229665045E-15 -1 0

  BuildingSurface:Detailed,
    Perimeter7:f2,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter7,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186542 -0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter7:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter7,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  8.5978264041384E-17 1 0

  BuildingSurface:Detailed,
    Perimeter7:f4,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter7,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter7:f4:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter7:f4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter7:f4:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winDx_r%,%winDy_r%,%win_top_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %winDx_l%,%winDy_l%,%win_top_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %winDx_l%,%winDy_l%,%win_btm_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %winDx_r%,%winDy_r%,%win_btm_2%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter7:f4:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter7:f4:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter7:f4:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter7:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter7,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter11:f0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter8,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter8 Equipment 1,  !- Name
    Perimeter8,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter8 General lighting,  !- Name
    Perimeter8,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter8,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p0%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p0%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p3%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter8,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter8,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter8,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter8,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter8,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter8_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter8_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter8_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter8 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter8 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter8 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter8NatVent_Buoy,  !- Name
    Perimeter8,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter8,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999972,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter8NatVent_Wind0, !- Name
    Perimeter8,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter8,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter8Infiltration,  !- Name
    Perimeter8,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter8:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter8,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -3.01077430406822E-17 0

  BuildingSurface:Detailed,
    Perimeter8:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter8,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core2:f2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186552 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter8:f2,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter8,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter11:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 0 0

  BuildingSurface:Detailed,
    Perimeter8:f3,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter8,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter8:f3:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter8:f3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter8:f3:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winAx_r%,%winAy_r%,%win_top_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %winAx_l%,%winAy_l%,%win_top_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %winAx_l%,%winAy_l%,%win_btm_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %winAx_r%,%winAy_r%,%win_btm_3%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter8:f3:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter8:f3:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter8:f3:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0.707106781186551 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter8:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter8,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter9:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter8:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter8,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter12:f0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter9,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter9 Equipment 1,  !- Name
    Perimeter9,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter9 General lighting,  !- Name
    Perimeter9,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter9,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p1%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p1%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p3%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter9,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter9,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter9,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter9,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter9,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter9_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter9_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter9_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter9 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter9 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter9 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter9NatVent_Buoy,  !- Name
    Perimeter9,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter9,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999972,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter9NatVent_Wind0, !- Name
    Perimeter9,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter9,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter9Infiltration,  !- Name
    Perimeter9,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter9:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter9,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186551 0.707106781186544 0

  BuildingSurface:Detailed,
    Perimeter9:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter9,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter10:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 -1 0

  BuildingSurface:Detailed,
    Perimeter9:f2,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter9,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter9:f2:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter9:f2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter9:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winBx_r%,%winBy_r%,%win_top_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %winBx_l%,%winBy_l%,%win_top_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %winBx_l%,%winBy_l%,%win_btm_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %winBx_r%,%winBy_r%,%win_btm_3%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter9:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter9:f2:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter9:f2:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186551 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter9:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter9,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter8:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1.97750007295183E-15 1 0

  BuildingSurface:Detailed,
    Perimeter9:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter9,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core2:f1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter9:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter9,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter13:f0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter10,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                     !- Volume {m3}
    ,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm


! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter10 Equipment 1, !- Name
    Perimeter10,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter10 General lighting,  !- Name
    Perimeter10,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter10,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p2%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p2%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p3%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter10,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter10,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter10,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter10,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter10,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter10_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter10_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter10_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter10 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter10 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter10 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter10NatVent_Buoy, !- Name
    Perimeter10,             !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter10,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999972,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter10NatVent_Wind0,!- Name
    Perimeter10,             !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter10,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter10Infiltration, !- Name
    Perimeter10,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter10:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter10,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186542 0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter10:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter10,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter11:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 1.52571707960509E-16 0

  BuildingSurface:Detailed,
    Perimeter10:f2,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter10,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter10:f2:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter10:f2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter10:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winCx_r%,%winCy_r%,%win_top_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %winCx_l%,%winCy_l%,%win_top_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %winCx_l%,%winCy_l%,%win_btm_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %winCx_r%,%winCy_r%,%win_btm_3%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter10:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter10:f2:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter10:f2:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter10:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter10,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter9:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -8.59782640413839E-17 0

  BuildingSurface:Detailed,
    Perimeter10:f4,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter10,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core2:f4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter10:f5,          !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter10,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter14:f0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter11,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter11 Equipment 1, !- Name
    Perimeter11,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter11 General lighting,  !- Name
    Perimeter11,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter11,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p3%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p3%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p3%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control


! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter11,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter11,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter11,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter11,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter11,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter11_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter11_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter11_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter11 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter11 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter11 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter11NatVent_Buoy, !- Name
    Perimeter11,             !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter11,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999972,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter11NatVent_Wind0,!- Name
    Perimeter11,             !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter11,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter11Infiltration, !- Name
    Perimeter11,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter11:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter11,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter11:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter11,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter8:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.52578229665045E-15 -1 0

  BuildingSurface:Detailed,
    Perimeter11:f2,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter11,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core2:f3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186542 -0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter11:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter11,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter10:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  8.5978264041384E-17 1 0

  BuildingSurface:Detailed,
    Perimeter11:f4,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter11,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter11:f4:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter11:f4,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter11:f4:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winDx_r%,%winDy_r%,%win_top_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %winDx_l%,%winDy_l%,%win_top_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %winDx_l%,%winDy_l%,%win_btm_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %winDx_r%,%winDy_r%,%win_btm_3%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter11:f4:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter11:f4:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter11:f4:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter11:f5,          !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter11,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter15:f0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter12,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm


! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter12 Equipment 1, !- Name
    Perimeter12,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter12 General lighting,  !- Name
    Perimeter12,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter12,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p0%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p0%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p4%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control


! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter12,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter12,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter12,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter12,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter12,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter12_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter12_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter12_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter12 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter12 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter12 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter12NatVent_Buoy, !- Name
    Perimeter12,             !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter12,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999973,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter12NatVent_Wind0,!- Name
    Perimeter12,             !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter12,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter12Infiltration, !- Name
    Perimeter12,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter12:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter12,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter8:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -3.01077430406822E-17 0

  BuildingSurface:Detailed,
    Perimeter12:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter12,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core3:f2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186552 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter12:f2,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter12,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter15:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 0 0

  BuildingSurface:Detailed,
    Perimeter12:f3,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter12,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter12:f3:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter12:f3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter12:f3:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winAx_r%,%winAy_r%,%win_top_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %winAx_l%,%winAy_l%,%win_top_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %winAx_l%,%winAy_l%,%win_btm_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %winAx_r%,%winAy_r%,%win_btm_4%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter12:f3:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter12:f3:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter12:f3:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0.707106781186551 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter12:f4,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter12,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter13:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter12:f5,          !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter12,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter13,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter13 Equipment 1, !- Name
    Perimeter13,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter13 General lighting,  !- Name
    Perimeter13,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter13,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p1%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p1%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p4%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter13,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter13,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter13,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter13,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter13,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter13_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter13_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter13_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter13 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter13 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter13 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter13NatVent_Buoy, !- Name
    Perimeter13,             !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter13,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999973,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter13NatVent_Wind0,!- Name
    Perimeter13,             !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter13,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter13Infiltration, !- Name
    Perimeter13,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter13:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter13,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter9:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186551 0.707106781186544 0

  BuildingSurface:Detailed,
    Perimeter13:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter13,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter14:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 -1 0

  BuildingSurface:Detailed,
    Perimeter13:f2,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter13,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter13:f2:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter13:f2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter13:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winBx_r%,%winBy_r%,%win_top_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %winBx_l%,%winBy_l%,%win_top_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %winBx_l%,%winBy_l%,%win_btm_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %winBx_r%,%winBy_r%,%win_btm_4%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter13:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter13:f2:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter13:f2:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186551 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter13:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter13,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter12:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1.97750007295183E-15 1 0

  BuildingSurface:Detailed,
    Perimeter13:f4,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter13,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core3:f1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter13:f5,          !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter13,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter14,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                     !- Volume {m3}
    ,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm


! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter14 Equipment 1, !- Name
    Perimeter14,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter14 General lighting,  !- Name
    Perimeter14,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter14,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p2%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p2%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p4%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter14,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter14,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter14,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter14,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter14,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter14_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter14_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter14_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter14 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter14 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter14 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter14NatVent_Buoy, !- Name
    Perimeter14,             !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter14,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999973,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter14NatVent_Wind0,!- Name
    Perimeter14,             !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter14,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter14Infiltration, !- Name
    Perimeter14,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter14:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter14,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter10:f5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186542 0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter14:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter14,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter15:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 1.52571707960509E-16 0

  BuildingSurface:Detailed,
    Perimeter14:f2,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter14,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter14:f2:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter14:f2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter14:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winCx_r%,%winCy_r%,%win_top_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %winCx_l%,%winCy_l%,%win_top_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %winCx_l%,%winCy_l%,%win_btm_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %winCx_r%,%winCy_r%,%win_btm_4%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter14:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter14:f2:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter14:f2:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter14:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter14,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter13:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -8.59782640413839E-17 0

  BuildingSurface:Detailed,
    Perimeter14:f4,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter14,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core3:f4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter14:f5,          !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter14,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter15,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter15 Equipment 1, !- Name
    Perimeter15,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter15 General lighting,  !- Name
    Perimeter15,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter15,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p3%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p3%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p4%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control



! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter15,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter15,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter15,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter15,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter15,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter15_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter15_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter15_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter15 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter15 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter15 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter15NatVent_Buoy, !- Name
    Perimeter15,             !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter15,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999973,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter15NatVent_Wind0,!- Name
    Perimeter15,             !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter15,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter15Infiltration, !- Name
    Perimeter15,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter15:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter15,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter11:f5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter15:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter15,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter12:f2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.52578229665045E-15 -1 0

  BuildingSurface:Detailed,
    Perimeter15:f2,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter15,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core3:f3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186542 -0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter15:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter15,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter14:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  8.5978264041384E-17 1 0

  BuildingSurface:Detailed,
    Perimeter15:f4,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter15,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter15:f4:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter15:f4,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter15:f4:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winDx_r%,%winDy_r%,%win_top_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %winDx_l%,%winDy_l%,%win_top_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %winDx_l%,%winDy_l%,%win_btm_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %winDx_r%,%winDy_r%,%win_btm_4%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter15:f4:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighZoneCooling,     !- Shading Control Type
    AllOn,                        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter15:f4:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter15:f4:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter15:f5,          !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter15,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core0,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core0 Equipment 1,       !- Name
    Core0,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core0 General lighting,  !- Name
    Core0,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS




! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core0Infiltration,       !- Name
    Core0,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core0:f0,                !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Core0,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core0:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter1:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core0:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter0:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core0:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter3:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core0:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter2:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core0:f5,                !- Name
    Ceiling,                 !- Surface Type
    defaultConstruction,     !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core1,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core1 Equipment 1,       !- Name
    Core1,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core1 General lighting,  !- Name
    Core1,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS




! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core1Infiltration,       !- Name
    Core1,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core1:f0,                !- Name
    Floor,                   !- Surface Type
    defaultConstruction_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core1:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core1:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core1:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core1:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core1:f5,                !- Name
    Ceiling,                 !- Surface Type
    defaultConstruction,     !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core2:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core2,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core2 Equipment 1,       !- Name
    Core2,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core2 General lighting,  !- Name
    Core2,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS




! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core2Infiltration,       !- Name
    Core2,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core2:f0,                !- Name
    Floor,                   !- Surface Type
    defaultConstruction_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core2:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter9:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core2:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter8:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core2:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter11:f2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core2:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter10:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core2:f5,                !- Name
    Ceiling,                 !- Surface Type
    defaultConstruction,     !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core3:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core3,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm



! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core3 Equipment 1,       !- Name
    Core3,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core3 General lighting,  !- Name
    Core3,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS




! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core3Infiltration,       !- Name
    Core3,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core3:f0,                !- Name
    Floor,                   !- Surface Type
    defaultConstruction_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core2:f5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core3:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter13:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core3:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter12:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core3:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter15:f2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core3:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter14:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core3:f5,                !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Core3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

	
	
	
	

!========================================================================================  	
! ------------------------ OUTPUTS

  Output:Table:SummaryReports,
    AllSummary;
	
OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion
	
	
Output:Meter,
    DistrictHeating:Facility,!- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    DistrictCooling:Facility,!- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    Hourly;                  !- Reporting Frequency
	
	
!Output:Meter,
!    DistrictHeating:Facility,!- Name
!    Annual;                  !- Reporting Frequency

!Output:Meter,
!    DistrictCooling:Facility,!- Name
!    Annual;                  !- Reporting Frequency

!Output:Meter,
!    Electricity:Facility,    !- Name
!    Annual;                  !- Reporting Frequency
	
	