    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter17,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p1%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p1%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p5%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter17Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter17Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter17 Thermostat,  !- Name
    Perimeter17,             !- Zone or ZoneList Name
    Perimeter17ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter17;  !- Control 1 Name

  Schedule:Constant,Perimeter17ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter17,  !- Name
    Perimeter17Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Perimeter17Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter17,             !- Zone Name
    Perimeter17 Equipment,   !- Zone Conditioning Equipment List Name
    Perimeter17 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter17 Zone,   !- Zone Air Node Name
    Node Perimeter17 Out;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter17 Equipment,   !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter17 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter17 Inlets,      !- Name
    Node Perimeter17 In;     !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter17 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter17 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter17Humidistat,   !- Name
    Perimeter17,             !- Zone Name
    Perimeter17HumidMin,     !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter17HumidMax;     !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter17HumidMin,Any Number,20;

  Schedule:Constant,Perimeter17HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter17,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter17,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter17,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter17,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter17,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter17_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter17_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter17_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter17 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter17 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter17 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter17NatVent_Buoy, !- Name
    Perimeter17,             !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter17,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999973,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter17NatVent_Wind0,!- Name
    Perimeter17,             !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter17,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter17Infiltration, !- Name
    Perimeter17,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter17:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter17,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter13:f5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186551 0.707106781186544 0

  BuildingSurface:Detailed,
    Perimeter17:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter17,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter18:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 -1 0

  BuildingSurface:Detailed,
    Perimeter17:f2,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter17,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter17:f2:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter17:f2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter17:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winBx_r%,%winBy_r%,%win_top_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %winBx_l%,%winBy_l%,%win_top_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %winBx_l%,%winBy_l%,%win_btm_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %winBx_r%,%winBy_r%,%win_btm_5%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter17:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter17:f2:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter17:f2:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186551 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter17:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter17,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter16:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1.97750007295183E-15 1 0

  BuildingSurface:Detailed,
    Perimeter17:f4,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter17,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core4:f1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter17:f5,          !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter17,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter21:f0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter18,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                     !- Volume {m3}
    ,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter18,      !- Name
    Perimeter18,             !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter18PeopleActivity,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter18WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter18AirVelocity,  !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter18PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter18AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter18WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter18 Equipment 1, !- Name
    Perimeter18,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter18 General lighting,  !- Name
    Perimeter18,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter18,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p2%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p2%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p5%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter18Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter18Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter18 Thermostat,  !- Name
    Perimeter18,             !- Zone or ZoneList Name
    Perimeter18ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter18;  !- Control 1 Name

  Schedule:Constant,Perimeter18ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter18,  !- Name
    Perimeter18Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Perimeter18Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter18,             !- Zone Name
    Perimeter18 Equipment,   !- Zone Conditioning Equipment List Name
    Perimeter18 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter18 Zone,   !- Zone Air Node Name
    Node Perimeter18 Out;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter18 Equipment,   !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter18 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter18 Inlets,      !- Name
    Node Perimeter18 In;     !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter18 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter18 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter18Humidistat,   !- Name
    Perimeter18,             !- Zone Name
    Perimeter18HumidMin,     !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter18HumidMax;     !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter18HumidMin,Any Number,20;

  Schedule:Constant,Perimeter18HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter18,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter18,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter18,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter18,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter18,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter18_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter18_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter18_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter18 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter18 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter18 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter18NatVent_Buoy, !- Name
    Perimeter18,             !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter18,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999973,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter18NatVent_Wind0,!- Name
    Perimeter18,             !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter18,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter18Infiltration, !- Name
    Perimeter18,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter18:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter18,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter14:f5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186542 0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter18:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter18,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter19:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 1.52571707960509E-16 0

  BuildingSurface:Detailed,
    Perimeter18:f2,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter18,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter18:f2:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter18:f2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter18:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winCx_r%,%winCy_r%,%win_top_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %winCx_l%,%winCy_l%,%win_top_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %winCx_l%,%winCy_l%,%win_btm_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %winCx_r%,%winCy_r%,%win_btm_5%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter18:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter18:f2:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter18:f2:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter18:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter18,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter17:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -8.59782640413839E-17 0

  BuildingSurface:Detailed,
    Perimeter18:f4,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter18,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core4:f4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter18:f5,          !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter18,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter22:f0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter19,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter19,      !- Name
    Perimeter19,             !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter19PeopleActivity,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter19WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter19AirVelocity,  !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter19PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter19AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter19WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter19 Equipment 1, !- Name
    Perimeter19,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter19 General lighting,  !- Name
    Perimeter19,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter19,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p3%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p3%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p5%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter19Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter19Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter19 Thermostat,  !- Name
    Perimeter19,             !- Zone or ZoneList Name
    Perimeter19ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter19;  !- Control 1 Name

  Schedule:Constant,Perimeter19ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter19,  !- Name
    Perimeter19Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Perimeter19Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter19,             !- Zone Name
    Perimeter19 Equipment,   !- Zone Conditioning Equipment List Name
    Perimeter19 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter19 Zone,   !- Zone Air Node Name
    Node Perimeter19 Out;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter19 Equipment,   !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter19 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter19 Inlets,      !- Name
    Node Perimeter19 In;     !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter19 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter19 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter19Humidistat,   !- Name
    Perimeter19,             !- Zone Name
    Perimeter19HumidMin,     !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter19HumidMax;     !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter19HumidMin,Any Number,20;

  Schedule:Constant,Perimeter19HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter19,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter19,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter19,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter19,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter19,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter19_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter19_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter19_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter19 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter19 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter19 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter19NatVent_Buoy, !- Name
    Perimeter19,             !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter19,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999973,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter19NatVent_Wind0,!- Name
    Perimeter19,             !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter19,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter19Infiltration, !- Name
    Perimeter19,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter19:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter19,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter15:f5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter19:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter19,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter16:f2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.52578229665045E-15 -1 0

  BuildingSurface:Detailed,
    Perimeter19:f2,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter19,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core4:f3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186542 -0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter19:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter19,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter18:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  8.5978264041384E-17 1 0

  BuildingSurface:Detailed,
    Perimeter19:f4,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter19,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter19:f4:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter19:f4,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter19:f4:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winDx_r%,%winDy_r%,%win_top_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %winDx_l%,%winDy_l%,%win_top_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %winDx_l%,%winDy_l%,%win_btm_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %winDx_r%,%winDy_r%,%win_btm_5%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter19:f4:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter19:f4:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter19:f4:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter19:f5,          !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter19,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter23:f0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter20,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter20,      !- Name
    Perimeter20,             !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter20PeopleActivity,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter20WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter20AirVelocity,  !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter20PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter20AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter20WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter20 Equipment 1, !- Name
    Perimeter20,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter20 General lighting,  !- Name
    Perimeter20,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter20,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p0%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p0%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p6%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter20Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter20Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter20 Thermostat,  !- Name
    Perimeter20,             !- Zone or ZoneList Name
    Perimeter20ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter20;  !- Control 1 Name

  Schedule:Constant,Perimeter20ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter20,  !- Name
    Perimeter20Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Perimeter20Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter20,             !- Zone Name
    Perimeter20 Equipment,   !- Zone Conditioning Equipment List Name
    Perimeter20 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter20 Zone,   !- Zone Air Node Name
    Node Perimeter20 Out;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter20 Equipment,   !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter20 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter20 Inlets,      !- Name
    Node Perimeter20 In;     !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter20 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter20 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter20Humidistat,   !- Name
    Perimeter20,             !- Zone Name
    Perimeter20HumidMin,     !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter20HumidMax;     !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter20HumidMin,Any Number,20;

  Schedule:Constant,Perimeter20HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter20,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter20,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter20,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter20,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter20,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter20_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter20_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter20_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter20 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter20 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter20 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter20NatVent_Buoy, !- Name
    Perimeter20,             !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter20,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999972,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter20NatVent_Wind0,!- Name
    Perimeter20,             !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter20,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter20Infiltration, !- Name
    Perimeter20,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter20:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter20,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter16:f5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -3.01077430406822E-17 0

  BuildingSurface:Detailed,
    Perimeter20:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter20,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core5:f2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186552 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter20:f2,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter20,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter23:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 0 0

  BuildingSurface:Detailed,
    Perimeter20:f3,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter20,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter20:f3:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter20:f3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter20:f3:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winAx_r%,%winAy_r%,%win_top_6%,  !- X,Y,Z ==> Vertex 1 {m}
    %winAx_l%,%winAy_l%,%win_top_6%,  !- X,Y,Z ==> Vertex 2 {m}
    %winAx_l%,%winAy_l%,%win_btm_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %winAx_r%,%winAy_r%,%win_btm_6%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter20:f3:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter20:f3:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter20:f3:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0.707106781186551 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter20:f4,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter20,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter21:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter20:f5,          !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter20,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_6%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_6%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter21,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter21,      !- Name
    Perimeter21,             !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter21PeopleActivity,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter21WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter21AirVelocity,  !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter21PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter21AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter21WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter21 Equipment 1, !- Name
    Perimeter21,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter21 General lighting,  !- Name
    Perimeter21,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter21,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p1%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p1%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p6%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter21Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter21Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter21 Thermostat,  !- Name
    Perimeter21,             !- Zone or ZoneList Name
    Perimeter21ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter21;  !- Control 1 Name

  Schedule:Constant,Perimeter21ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter21,  !- Name
    Perimeter21Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Perimeter21Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter21,             !- Zone Name
    Perimeter21 Equipment,   !- Zone Conditioning Equipment List Name
    Perimeter21 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter21 Zone,   !- Zone Air Node Name
    Node Perimeter21 Out;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter21 Equipment,   !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter21 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter21 Inlets,      !- Name
    Node Perimeter21 In;     !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter21 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter21 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter21Humidistat,   !- Name
    Perimeter21,             !- Zone Name
    Perimeter21HumidMin,     !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter21HumidMax;     !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter21HumidMin,Any Number,20;

  Schedule:Constant,Perimeter21HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter21,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter21,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter21,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter21,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter21,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter21_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter21_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter21_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter21 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter21 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter21 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter21NatVent_Buoy, !- Name
    Perimeter21,             !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter21,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999972,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter21NatVent_Wind0,!- Name
    Perimeter21,             !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter21,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter21Infiltration, !- Name
    Perimeter21,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter21:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter21,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter17:f5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186551 0.707106781186544 0

  BuildingSurface:Detailed,
    Perimeter21:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter21,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter22:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 -1 0

  BuildingSurface:Detailed,
    Perimeter21:f2,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter21,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter21:f2:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter21:f2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter21:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winBx_r%,%winBy_r%,%win_top_6%,  !- X,Y,Z ==> Vertex 1 {m}
    %winBx_l%,%winBy_l%,%win_top_6%,  !- X,Y,Z ==> Vertex 2 {m}
    %winBx_l%,%winBy_l%,%win_btm_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %winBx_r%,%winBy_r%,%win_btm_6%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter21:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter21:f2:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter21:f2:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186551 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter21:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter21,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter20:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1.97750007295183E-15 1 0

  BuildingSurface:Detailed,
    Perimeter21:f4,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter21,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core5:f1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter21:f5,          !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter21,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_6%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_6%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter22,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                     !- Volume {m3}
    ,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter22,      !- Name
    Perimeter22,             !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter22PeopleActivity,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter22WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter22AirVelocity,  !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter22PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter22AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter22WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter22 Equipment 1, !- Name
    Perimeter22,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter22 General lighting,  !- Name
    Perimeter22,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter22,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p2%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p2%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p6%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter22Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter22Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter22 Thermostat,  !- Name
    Perimeter22,             !- Zone or ZoneList Name
    Perimeter22ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter22;  !- Control 1 Name

  Schedule:Constant,Perimeter22ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter22,  !- Name
    Perimeter22Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Perimeter22Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter22,             !- Zone Name
    Perimeter22 Equipment,   !- Zone Conditioning Equipment List Name
    Perimeter22 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter22 Zone,   !- Zone Air Node Name
    Node Perimeter22 Out;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter22 Equipment,   !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter22 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter22 Inlets,      !- Name
    Node Perimeter22 In;     !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter22 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter22 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter22Humidistat,   !- Name
    Perimeter22,             !- Zone Name
    Perimeter22HumidMin,     !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter22HumidMax;     !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter22HumidMin,Any Number,20;

  Schedule:Constant,Perimeter22HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter22,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter22,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter22,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter22,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter22,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter22_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter22_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter22_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter22 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter22 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter22 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter22NatVent_Buoy, !- Name
    Perimeter22,             !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter22,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999972,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter22NatVent_Wind0,!- Name
    Perimeter22,             !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter22,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter22Infiltration, !- Name
    Perimeter22,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter22:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter22,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter18:f5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186542 0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter22:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter22,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter23:f3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 1.52571707960509E-16 0

  BuildingSurface:Detailed,
    Perimeter22:f2,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter22,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter22:f2:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter22:f2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter22:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winCx_r%,%winCy_r%,%win_top_6%,  !- X,Y,Z ==> Vertex 1 {m}
    %winCx_l%,%winCy_l%,%win_top_6%,  !- X,Y,Z ==> Vertex 2 {m}
    %winCx_l%,%winCy_l%,%win_btm_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %winCx_r%,%winCy_r%,%win_btm_6%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter22:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter22:f2:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter22:f2:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter22:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter22,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter21:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -8.59782640413839E-17 0

  BuildingSurface:Detailed,
    Perimeter22:f4,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter22,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core5:f4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter22:f5,          !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter22,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_6%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_6%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter23,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter23,      !- Name
    Perimeter23,             !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter23PeopleActivity,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter23WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter23AirVelocity,  !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter23PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter23AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter23WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter23 Equipment 1, !- Name
    Perimeter23,             !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter23 General lighting,  !- Name
    Perimeter23,             !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter23,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p3%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p3%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p6%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter23Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter23Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter23 Thermostat,  !- Name
    Perimeter23,             !- Zone or ZoneList Name
    Perimeter23ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter23;  !- Control 1 Name

  Schedule:Constant,Perimeter23ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter23,  !- Name
    Perimeter23Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
    Perimeter23Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter23,             !- Zone Name
    Perimeter23 Equipment,   !- Zone Conditioning Equipment List Name
    Perimeter23 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter23 Zone,   !- Zone Air Node Name
    Node Perimeter23 Out;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter23 Equipment,   !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter23 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter23 Inlets,      !- Name
    Node Perimeter23 In;     !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter23 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter23 In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter23Humidistat,   !- Name
    Perimeter23,             !- Zone Name
    Perimeter23HumidMin,     !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter23HumidMax;     !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter23HumidMin,Any Number,20;

  Schedule:Constant,Perimeter23HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter23,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter23,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter23,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter23,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter23,  !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter23_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter23_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter23_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter23 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter23 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter23 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter23NatVent_Buoy, !- Name
    Perimeter23,             !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter23,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999972,       !- Height Difference {m}
    AutoCalculate,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter23NatVent_Wind0,!- Name
    Perimeter23,             !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter23,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    24,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    29,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter23Infiltration, !- Name
    Perimeter23,             !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter23:f0,          !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter23,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter19:f5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter23:f1,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter23,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter20:f2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.52578229665045E-15 -1 0

  BuildingSurface:Detailed,
    Perimeter23:f2,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter23,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core5:f3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186542 -0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter23:f3,          !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter23,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter22:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  8.5978264041384E-17 1 0

  BuildingSurface:Detailed,
    Perimeter23:f4,          !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter23,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter23:f4:w0,       !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter23:f4,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter23:f4:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winDx_r%,%winDy_r%,%win_top_6%,  !- X,Y,Z ==> Vertex 1 {m}
    %winDx_l%,%winDy_l%,%win_top_6%,  !- X,Y,Z ==> Vertex 2 {m}
    %winDx_l%,%winDy_l%,%win_btm_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %winDx_r%,%winDy_r%,%win_btm_6%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter23:f4:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter23:f4:w0_Shade, !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter23:f4:w0_Shade, !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter23:f5,          !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter23,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_6%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_6%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core0,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Core0,            !- Name
    Core0,                   !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Core0PeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Core0WorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Core0AirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Core0PeopleActivity,Any Number,125.28;

  Schedule:Constant,Core0AirVelocity,Any Number,0.2;

  Schedule:Constant,Core0WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core0 Equipment 1,       !- Name
    Core0,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core0 General lighting,  !- Name
    Core0,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS


! ------------------------ HVAC

  Schedule:Constant,Core0Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Core0Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Core0 Thermostat,        !- Name
    Core0,                   !- Zone or ZoneList Name
    Core0ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Core0;  !- Control 1 Name

  Schedule:Constant,Core0ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Core0,  !- Name
    Core0Heating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    Core0Cooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Core0,                   !- Zone Name
    Core0 Equipment,         !- Zone Conditioning Equipment List Name
    Core0 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Core0 Zone,         !- Zone Air Node Name
    Node Core0 Out;          !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Core0 Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Core0 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Core0 Inlets,            !- Name
    Node Core0 In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Core0 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node Core0 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Core0Humidistat,         !- Name
    Core0,                   !- Zone Name
    Core0HumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    Core0HumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Core0HumidMin,Any Number,20;

  Schedule:Constant,Core0HumidMax,Any Number,80;

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core0Infiltration,       !- Name
    Core0,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core0:f0,                !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Core0,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core0:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter1:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core0:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter0:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core0:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter3:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core0:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter2:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core0:f5,                !- Name
    Ceiling,                 !- Surface Type
    defaultConstruction,     !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core1,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Core1,            !- Name
    Core1,                   !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Core1PeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Core1WorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Core1AirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Core1PeopleActivity,Any Number,125.28;

  Schedule:Constant,Core1AirVelocity,Any Number,0.2;

  Schedule:Constant,Core1WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core1 Equipment 1,       !- Name
    Core1,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core1 General lighting,  !- Name
    Core1,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS


! ------------------------ HVAC

  Schedule:Constant,Core1Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Core1Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Core1 Thermostat,        !- Name
    Core1,                   !- Zone or ZoneList Name
    Core1ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Core1;  !- Control 1 Name

  Schedule:Constant,Core1ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Core1,  !- Name
    Core1Heating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    Core1Cooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Core1,                   !- Zone Name
    Core1 Equipment,         !- Zone Conditioning Equipment List Name
    Core1 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Core1 Zone,         !- Zone Air Node Name
    Node Core1 Out;          !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Core1 Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Core1 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Core1 Inlets,            !- Name
    Node Core1 In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Core1 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node Core1 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Core1Humidistat,         !- Name
    Core1,                   !- Zone Name
    Core1HumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    Core1HumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Core1HumidMin,Any Number,20;

  Schedule:Constant,Core1HumidMax,Any Number,80;

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core1Infiltration,       !- Name
    Core1,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core1:f0,                !- Name
    Floor,                   !- Surface Type
    defaultConstruction_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core1:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core1:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core1:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core1:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core1:f5,                !- Name
    Ceiling,                 !- Surface Type
    defaultConstruction,     !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core2:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core2,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Core2,            !- Name
    Core2,                   !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Core2PeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Core2WorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Core2AirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Core2PeopleActivity,Any Number,125.28;

  Schedule:Constant,Core2AirVelocity,Any Number,0.2;

  Schedule:Constant,Core2WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core2 Equipment 1,       !- Name
    Core2,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core2 General lighting,  !- Name
    Core2,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS


! ------------------------ HVAC

  Schedule:Constant,Core2Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Core2Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Core2 Thermostat,        !- Name
    Core2,                   !- Zone or ZoneList Name
    Core2ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Core2;  !- Control 1 Name

  Schedule:Constant,Core2ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Core2,  !- Name
    Core2Heating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    Core2Cooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Core2,                   !- Zone Name
    Core2 Equipment,         !- Zone Conditioning Equipment List Name
    Core2 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Core2 Zone,         !- Zone Air Node Name
    Node Core2 Out;          !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Core2 Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Core2 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Core2 Inlets,            !- Name
    Node Core2 In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Core2 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node Core2 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Core2Humidistat,         !- Name
    Core2,                   !- Zone Name
    Core2HumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    Core2HumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Core2HumidMin,Any Number,20;

  Schedule:Constant,Core2HumidMax,Any Number,80;

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core2Infiltration,       !- Name
    Core2,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core2:f0,                !- Name
    Floor,                   !- Surface Type
    defaultConstruction_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core2:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter9:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core2:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter8:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core2:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter11:f2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core2:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter10:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core2:f5,                !- Name
    Ceiling,                 !- Surface Type
    defaultConstruction,     !- Construction Name
    Core2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core3:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core3,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Core3,            !- Name
    Core3,                   !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Core3PeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Core3WorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Core3AirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Core3PeopleActivity,Any Number,125.28;

  Schedule:Constant,Core3AirVelocity,Any Number,0.2;

  Schedule:Constant,Core3WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core3 Equipment 1,       !- Name
    Core3,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core3 General lighting,  !- Name
    Core3,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS


! ------------------------ HVAC

  Schedule:Constant,Core3Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Core3Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Core3 Thermostat,        !- Name
    Core3,                   !- Zone or ZoneList Name
    Core3ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Core3;  !- Control 1 Name

  Schedule:Constant,Core3ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Core3,  !- Name
    Core3Heating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    Core3Cooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Core3,                   !- Zone Name
    Core3 Equipment,         !- Zone Conditioning Equipment List Name
    Core3 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Core3 Zone,         !- Zone Air Node Name
    Node Core3 Out;          !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Core3 Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Core3 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Core3 Inlets,            !- Name
    Node Core3 In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Core3 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node Core3 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Core3Humidistat,         !- Name
    Core3,                   !- Zone Name
    Core3HumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    Core3HumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Core3HumidMin,Any Number,20;

  Schedule:Constant,Core3HumidMax,Any Number,80;

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core3Infiltration,       !- Name
    Core3,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core3:f0,                !- Name
    Floor,                   !- Surface Type
    defaultConstruction_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core2:f5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_3%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core3:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter13:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core3:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter12:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core3:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter15:f2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core3:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter14:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_3%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_3%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core3:f5,                !- Name
    Ceiling,                 !- Surface Type
    defaultConstruction,     !- Construction Name
    Core3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core4:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core4,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Core4,            !- Name
    Core4,                   !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Core4PeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Core4WorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Core4AirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Core4PeopleActivity,Any Number,125.28;

  Schedule:Constant,Core4AirVelocity,Any Number,0.2;

  Schedule:Constant,Core4WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core4 Equipment 1,       !- Name
    Core4,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core4 General lighting,  !- Name
    Core4,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS


! ------------------------ HVAC

  Schedule:Constant,Core4Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Core4Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Core4 Thermostat,        !- Name
    Core4,                   !- Zone or ZoneList Name
    Core4ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Core4;  !- Control 1 Name

  Schedule:Constant,Core4ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Core4,  !- Name
    Core4Heating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    Core4Cooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Core4,                   !- Zone Name
    Core4 Equipment,         !- Zone Conditioning Equipment List Name
    Core4 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Core4 Zone,         !- Zone Air Node Name
    Node Core4 Out;          !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Core4 Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Core4 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Core4 Inlets,            !- Name
    Node Core4 In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Core4 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node Core4 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Core4Humidistat,         !- Name
    Core4,                   !- Zone Name
    Core4HumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    Core4HumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Core4HumidMin,Any Number,20;

  Schedule:Constant,Core4HumidMax,Any Number,80;

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core4Infiltration,       !- Name
    Core4,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core4:f0,                !- Name
    Floor,                   !- Surface Type
    defaultConstruction_FLIPPED,  !- Construction Name
    Core4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core3:f5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_4%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core4:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter17:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core4:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter16:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core4:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter19:f2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core4:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter18:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_4%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_4%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core4:f5,                !- Name
    Ceiling,                 !- Surface Type
    defaultConstruction,     !- Construction Name
    Core4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core5:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core5,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Core5,            !- Name
    Core5,                   !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Core5PeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Core5WorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Core5AirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Core5PeopleActivity,Any Number,125.28;

  Schedule:Constant,Core5AirVelocity,Any Number,0.2;

  Schedule:Constant,Core5WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core5 Equipment 1,       !- Name
    Core5,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core5 General lighting,  !- Name
    Core5,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS


! ------------------------ HVAC

  Schedule:Constant,Core5Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Core5Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Core5 Thermostat,        !- Name
    Core5,                   !- Zone or ZoneList Name
    Core5ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Core5;  !- Control 1 Name

  Schedule:Constant,Core5ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Core5,  !- Name
    Core5Heating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    Core5Cooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Core5,                   !- Zone Name
    Core5 Equipment,         !- Zone Conditioning Equipment List Name
    Core5 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Core5 Zone,         !- Zone Air Node Name
    Node Core5 Out;          !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Core5 Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Core5 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Core5 Inlets,            !- Name
    Node Core5 In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Core5 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node Core5 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Core5Humidistat,         !- Name
    Core5,                   !- Zone Name
    Core5HumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    Core5HumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Core5HumidMin,Any Number,20;

  Schedule:Constant,Core5HumidMax,Any Number,80;

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core5Infiltration,       !- Name
    Core5,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.15,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core5:f0,                !- Name
    Floor,                   !- Surface Type
    defaultConstruction_FLIPPED,  !- Construction Name
    Core5,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core4:f5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_5%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core5:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core5,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter21:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core5:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core5,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter20:f1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core5:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core5,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter23:f2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core5:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core5,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter22:f4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_5%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_5%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core5:f5,                !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Core5,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_6%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_6%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_6%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_6%;  !- X,Y,Z ==> Vertex 4 {m}

	
	
	



!========================================================================================  	
! ------------------------- SHADING SURFACES
  Shading:Building:Detailed,
    SHADER_0,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -83.3360,-25.7490,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -83.0820,-42.0330,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9100,-30.8280,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_1,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.5650,-43.0620,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -55.9100,-30.8280,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -83.0820,-42.0330,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_2,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.5540,-13.8040,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -55.9100,-30.8280,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_3,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.3080,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5650,-43.0620,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_4,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.9100,-30.8280,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5650,-43.0620,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_5,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.5540,-13.8040,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -40.4900,-14.1150,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_6,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -16.7740,34.8010,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3810,48.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0480,49.6550,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_7,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.3810,48.4600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7740,34.8010,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -30.0820,33.6000,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_8,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.0480,49.6550,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0480,49.6550,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3810,48.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.3810,48.4600,17.4030;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_9,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.3810,48.4600,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3810,48.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -30.0820,33.6000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -30.0820,33.6000,17.4030;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_10,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -30.0820,33.6000,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -30.0820,33.6000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7740,34.8010,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7740,34.8010,17.4030;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_11,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.7740,34.8010,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7740,34.8010,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0480,49.6550,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0480,49.6550,17.4030;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_12,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -16.7740,34.8010,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0480,49.6550,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3810,48.4600,17.4030;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_13,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.3810,48.4600,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -30.0820,33.6000,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7740,34.8010,17.4030;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_14,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    238.9740,80.5900,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    103.9930,76.8360,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    104.0290,99.0190,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_15,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    103.9930,76.8360,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    238.9740,80.5900,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    238.7590,63.8850,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_16,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    238.7590,63.8850,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    103.9930,76.8360,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    103.9930,76.8360,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    238.7590,63.8850,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_17,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    104.0110,87.9275,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    104.0290,99.0190,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    104.0290,99.0190,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    104.0110,87.9275,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_18,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.9930,76.8360,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    104.0110,87.9275,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    104.0110,87.9275,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    103.9930,76.8360,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_19,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    104.0290,99.0190,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    238.9740,80.5900,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    238.9740,80.5900,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    104.0290,99.0190,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_20,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    238.9740,80.5900,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    238.7590,63.8850,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    238.7590,63.8850,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    238.9740,80.5900,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_21,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    238.9740,80.5900,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    104.0290,99.0190,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    103.9930,76.8360,20.7830;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_22,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    103.9930,76.8360,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    238.7590,63.8850,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    238.9740,80.5900,20.7830;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_23,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    104.4270,54.1920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    191.5550,41.8390,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    190.0710,25.9200,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_24,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    190.0710,25.9200,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    101.0220,38.8630,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    104.4270,54.1920,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_25,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    191.5550,41.8390,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    190.0710,25.9200,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    190.0710,25.9200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    191.5550,41.8390,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_26,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    190.0710,25.9200,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    101.0220,38.8630,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    101.0220,38.8630,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    190.0710,25.9200,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_27,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    101.0220,38.8630,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    104.4270,54.1920,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    104.4270,54.1920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    101.0220,38.8630,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_28,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    147.9910,48.0155,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    191.5550,41.8390,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    191.5550,41.8390,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    147.9910,48.0155,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_29,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    104.4270,54.1920,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    147.9910,48.0155,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    147.9910,48.0155,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    104.4270,54.1920,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_30,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    104.4270,54.1920,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    190.0710,25.9200,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    191.5550,41.8390,27.6170;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_31,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    190.0710,25.9200,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    104.4270,54.1920,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    101.0220,38.8630,27.6170;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_32,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    141.5930,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    113.8950,-18.3710,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    114.0050,5.1290,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_33,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    113.8950,-18.3710,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    141.5930,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    141.4490,-19.2440,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_34,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    141.4490,-19.2440,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    113.8950,-18.3710,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    113.8950,-18.3710,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    141.4490,-19.2440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_35,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    113.8950,-18.3710,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    114.0050,5.1290,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    114.0050,5.1290,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    113.8950,-18.3710,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_36,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.0050,5.1290,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    141.5930,4.5720,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    141.5930,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    114.0050,5.1290,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_37,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    141.5930,4.5720,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    141.4490,-19.2440,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    141.4490,-19.2440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    141.5930,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_38,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    141.5930,4.5720,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    114.0050,5.1290,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    113.8950,-18.3710,7.5700;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_39,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    113.8950,-18.3710,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    141.4490,-19.2440,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    141.5930,4.5720,7.5700;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_40,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    140.8630,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    146.3480,-26.4990,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    140.4230,-46.6500,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_41,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    140.4230,-46.6500,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    146.3480,-26.4990,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_42,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    148.3250,13.3760,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    146.3480,-26.4990,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_43,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    178.1120,-27.1340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    177.9000,-47.4250,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_44,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    148.3250,13.3760,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    166.4590,12.9870,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    163.9210,-26.3920,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_45,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    140.4230,-46.6500,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    177.9000,-47.4250,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_46,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    140.4230,-46.6500,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    140.4230,-46.6500,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    177.9000,-47.4250,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    177.9000,-47.4250,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_47,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    177.9000,-47.4250,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    177.9000,-47.4250,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    178.1120,-27.1340,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    178.1120,-27.1340,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_48,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    178.1120,-27.1340,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    178.1120,-27.1340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    163.9210,-26.3920,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_49,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    163.9210,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    166.4590,12.9870,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    166.4590,12.9870,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_50,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    166.4590,12.9870,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    166.4590,12.9870,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    148.3250,13.3760,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    148.3250,13.3760,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_51,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    148.3250,13.3760,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    148.3250,13.3760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    146.3480,-26.4990,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    146.3480,-26.4990,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_52,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    146.3480,-26.4990,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    146.3480,-26.4990,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    140.8630,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    140.8630,-26.3920,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_53,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    140.8630,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    140.8630,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    140.4230,-46.6500,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    140.4230,-46.6500,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_54,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    140.8630,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    140.4230,-46.6500,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    146.3480,-26.4990,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_55,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    163.9210,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    146.3480,-26.4990,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    140.4230,-46.6500,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_56,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    148.3250,13.3760,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    146.3480,-26.4990,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    163.9210,-26.3920,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_57,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    163.9210,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    177.9000,-47.4250,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    178.1120,-27.1340,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_58,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    148.3250,13.3760,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    163.9210,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    166.4590,12.9870,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_59,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    140.4230,-46.6500,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    177.9000,-47.4250,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    163.9210,-26.3920,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_60,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    98.0880,-69.1790,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    183.5580,-71.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    181.1760,-93.5910,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_61,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    181.1760,-93.5910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    97.5640,-95.0800,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    98.0880,-69.1790,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_62,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.8260,-82.1295,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    97.8260,-82.1295,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    97.5640,-95.0800,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    97.5640,-95.0800,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_63,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.0880,-69.1790,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    98.0880,-69.1790,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    97.8260,-82.1295,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    97.8260,-82.1295,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_64,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.5640,-95.0800,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    97.5640,-95.0800,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    181.1760,-93.5910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    181.1760,-93.5910,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_65,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    181.1760,-93.5910,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    181.1760,-93.5910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    183.5580,-71.0980,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    183.5580,-71.0980,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_66,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    183.5580,-71.0980,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    183.5580,-71.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    98.0880,-69.1790,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    98.0880,-69.1790,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_67,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    98.0880,-69.1790,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    181.1760,-93.5910,26.9180,  !- X,Y,Z ==> Vertex 2 {m}
    183.5580,-71.0980,26.9180;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_68,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    181.1760,-93.5910,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    98.0880,-69.1790,26.9180,  !- X,Y,Z ==> Vertex 2 {m}
    97.5640,-95.0800,26.9180;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_69,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    69.6910,-6.3140,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    77.7090,-45.6320,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.6990,-45.3740,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_70,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    77.7090,-45.6320,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    69.6910,-6.3140,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.7030,-6.4730,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_71,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    68.6990,-45.3740,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    68.6990,-45.3740,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    77.7090,-45.6320,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    77.7090,-45.6320,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_72,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.2060,-26.0525,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    78.2060,-26.0525,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.7030,-6.4730,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.7030,-6.4730,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_73,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.7090,-45.6320,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    77.7090,-45.6320,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.2060,-26.0525,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.2060,-26.0525,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_74,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.7030,-6.4730,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    78.7030,-6.4730,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.6910,-6.3140,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.6910,-6.3140,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_75,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.6910,-6.3140,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    69.6910,-6.3140,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.6990,-45.3740,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.6990,-45.3740,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_76,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    69.6910,-6.3140,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    68.6990,-45.3740,7.5320,  !- X,Y,Z ==> Vertex 2 {m}
    77.7090,-45.6320,7.5320;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_77,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    77.7090,-45.6320,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    78.7030,-6.4730,7.5320,  !- X,Y,Z ==> Vertex 2 {m}
    69.6910,-6.3140,7.5320;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_78,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    9.2150,-15.4410,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1430,-25.5850,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_79,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    62.1550,-45.2340,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    61.5900,-11.1020,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_80,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    9.2150,-15.4410,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    61.5900,-11.1020,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_81,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    48.4060,-44.6670,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    62.1550,-45.2340,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_82,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1430,-25.5850,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    9.2150,-15.4410,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    9.2150,-15.4410,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.1430,-25.5850,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_83,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.2150,-15.4410,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    61.5900,-11.1020,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    61.5900,-11.1020,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.2150,-15.4410,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_84,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    61.5900,-11.1020,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    62.1550,-45.2340,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    62.1550,-45.2340,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    61.5900,-11.1020,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_85,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.1550,-45.2340,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    48.4060,-44.6670,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.4060,-44.6670,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    62.1550,-45.2340,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_86,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.6580,-33.8310,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.6580,-33.8310,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_87,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.4060,-44.6670,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    48.6580,-33.8310,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.6580,-33.8310,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.4060,-44.6670,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_88,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.9100,-22.9950,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    10.1430,-25.5850,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    10.1430,-25.5850,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.9100,-22.9950,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_89,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    9.2150,-15.4410,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    10.1430,-25.5850,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,8.2100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_90,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    62.1550,-45.2340,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    61.5900,-11.1020,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,8.2100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_91,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    9.2150,-15.4410,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    61.5900,-11.1020,8.2100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_92,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    48.4060,-44.6670,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    62.1550,-45.2340,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,8.2100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_93,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    16.6800,-44.0210,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.3990,-44.9500,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_94,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.6800,-44.0210,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    17.0850,-25.1210,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_95,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.0850,-25.1210,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    17.0850,-25.1210,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.6800,-44.0210,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    16.6800,-44.0210,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_96,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.5395,-44.4855,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    32.5395,-44.4855,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.3990,-44.9500,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.3990,-44.9500,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_97,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.6800,-44.0210,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    16.6800,-44.0210,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    32.5395,-44.4855,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    32.5395,-44.4855,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_98,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.3990,-44.9500,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    48.3990,-44.9500,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.9100,-22.9950,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_99,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.9100,-22.9950,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    17.0850,-25.1210,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    17.0850,-25.1210,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_100,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    16.6800,-44.0210,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    48.3990,-44.9500,27.7370,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,27.7370;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_101,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    48.9100,-22.9950,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    17.0850,-25.1210,27.7370,  !- X,Y,Z ==> Vertex 2 {m}
    16.6800,-44.0210,27.7370;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_102,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.2590,-66.5790,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -82.2690,-85.5420,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -82.6180,-66.0690,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_103,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -82.2690,-85.5420,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -31.2590,-66.5790,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -30.9530,-86.0800,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_104,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.2590,-66.5790,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -31.2590,-66.5790,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -82.6180,-66.0690,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -82.6180,-66.0690,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_105,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -82.4435,-75.8055,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -82.4435,-75.8055,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -82.2690,-85.5420,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -82.2690,-85.5420,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_106,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -82.6180,-66.0690,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -82.6180,-66.0690,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -82.4435,-75.8055,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -82.4435,-75.8055,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_107,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -82.2690,-85.5420,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -82.2690,-85.5420,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -30.9530,-86.0800,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -30.9530,-86.0800,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_108,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -30.9530,-86.0800,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -30.9530,-86.0800,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.2590,-66.5790,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.2590,-66.5790,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_109,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.2590,-66.5790,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -82.6180,-66.0690,33.4990,  !- X,Y,Z ==> Vertex 2 {m}
    -82.2690,-85.5420,33.4990;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_110,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -82.2690,-85.5420,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -30.9530,-86.0800,33.4990,  !- X,Y,Z ==> Vertex 2 {m}
    -31.2590,-66.5790,33.4990;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_111,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.5440,-30.5180,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5830,-43.9640,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3080,-29.9760,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_112,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.5830,-43.9640,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.5440,-30.5180,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.4010,-44.7650,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_113,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.3080,-29.9760,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5830,-43.9640,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.5830,-43.9640,21.5050;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_114,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.5830,-43.9640,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5830,-43.9640,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.4010,-44.7650,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.4010,-44.7650,21.5050;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_115,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.4010,-44.7650,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -3.4010,-44.7650,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.5440,-30.5180,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.5440,-30.5180,21.5050;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_116,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.5440,-30.5180,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -3.5440,-30.5180,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.3080,-29.9760,21.5050;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_117,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.5440,-30.5180,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3080,-29.9760,21.5050,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5830,-43.9640,21.5050;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_118,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.5830,-43.9640,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -3.4010,-44.7650,21.5050,  !- X,Y,Z ==> Vertex 2 {m}
    -3.5440,-30.5180,21.5050;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_119,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -83.3360,-25.7490,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -55.9100,-30.8280,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -83.0820,-42.0330,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_120,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.5650,-43.0620,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -83.0820,-42.0330,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9100,-30.8280,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_121,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.5540,-13.8040,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9100,-30.8280,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_122,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5650,-43.0620,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_123,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.9100,-30.8280,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5650,-43.0620,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_124,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.5540,-13.8040,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -40.4900,-14.1150,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_125,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -83.3360,-25.7490,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -83.3360,-25.7490,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -83.0820,-42.0330,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -83.0820,-42.0330,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_126,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -83.0820,-42.0330,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -83.0820,-42.0330,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5650,-43.0620,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.5650,-43.0620,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_127,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.4365,-36.5190,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -31.4365,-36.5190,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.3080,-29.9760,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_128,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.5650,-43.0620,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5650,-43.0620,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.4365,-36.5190,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.4365,-36.5190,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_129,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.3080,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -40.7880,-29.9760,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_130,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.7880,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -40.4900,-14.1150,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -40.4900,-14.1150,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_131,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -48.0220,-13.9595,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -48.0220,-13.9595,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -55.5540,-13.8040,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -55.5540,-13.8040,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_132,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.4900,-14.1150,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -40.4900,-14.1150,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -48.0220,-13.9595,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -48.0220,-13.9595,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_133,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -55.5540,-13.8040,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -55.5540,-13.8040,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9100,-30.8280,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -55.9100,-30.8280,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_134,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -55.9100,-30.8280,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -55.9100,-30.8280,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -83.3360,-25.7490,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -83.3360,-25.7490,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_135,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -9.8150,-17.4880,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -23.9820,-17.3520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.0130,3.0870,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_136,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -23.0130,3.0870,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -8.7910,2.1670,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -9.8150,-17.4880,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_137,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.7910,2.1670,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -8.7910,2.1670,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.0130,3.0870,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.0130,3.0870,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_138,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -23.4975,-7.1325,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -23.4975,-7.1325,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.9820,-17.3520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.9820,-17.3520,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_139,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -23.0130,3.0870,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -23.0130,3.0870,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.4975,-7.1325,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.4975,-7.1325,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_140,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -23.9820,-17.3520,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -23.9820,-17.3520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -9.8150,-17.4880,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -9.8150,-17.4880,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_141,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.8150,-17.4880,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -9.8150,-17.4880,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.7910,2.1670,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.7910,2.1670,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_142,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -9.8150,-17.4880,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -23.0130,3.0870,19.2970,  !- X,Y,Z ==> Vertex 2 {m}
    -23.9820,-17.3520,19.2970;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_143,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -23.0130,3.0870,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -9.8150,-17.4880,19.2970,  !- X,Y,Z ==> Vertex 2 {m}
    -8.7910,2.1670,19.2970;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_144,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -38.4370,3.8560,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -37.1690,29.7010,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6360,28.5980,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_145,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -14.6360,28.5980,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4990,2.7130,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -38.4370,3.8560,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_146,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.9025,29.1495,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6360,28.5980,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6360,28.5980,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9025,29.1495,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_147,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -37.1690,29.7010,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9025,29.1495,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9025,29.1495,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -37.1690,29.7010,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_148,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.0675,15.6555,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4990,2.7130,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4990,2.7130,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.0675,15.6555,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_149,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.6360,28.5980,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -15.0675,15.6555,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -15.0675,15.6555,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6360,28.5980,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_150,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.4990,2.7130,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -38.4370,3.8560,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -38.4370,3.8560,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4990,2.7130,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_151,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -38.4370,3.8560,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -37.1690,29.7010,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -37.1690,29.7010,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -38.4370,3.8560,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_152,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -38.4370,3.8560,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6360,28.5980,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -37.1690,29.7010,21.9100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_153,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -14.6360,28.5980,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -38.4370,3.8560,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4990,2.7130,21.9100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_154,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -18.1840,28.7920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -26.6590,29.1910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.4870,33.8910,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_155,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -26.4870,33.8910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2310,34.6600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1840,28.7920,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_156,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.2075,31.7260,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1840,28.7920,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1840,28.7920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2075,31.7260,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_157,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.2310,34.6600,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2075,31.7260,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2075,31.7260,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2310,34.6600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_158,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.1840,28.7920,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -26.6590,29.1910,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -26.6590,29.1910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1840,28.7920,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_159,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -26.6590,29.1910,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -26.4870,33.8910,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -26.4870,33.8910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.6590,29.1910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_160,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -26.4870,33.8910,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2310,34.6600,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2310,34.6600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.4870,33.8910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_161,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -18.1840,28.7920,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -26.4870,33.8910,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -26.6590,29.1910,17.4030;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_162,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -26.4870,33.8910,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1840,28.7920,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2310,34.6600,17.4030;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_163,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1490,49.4340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -32.1430,48.3950,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_164,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -22.6180,78.8490,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1490,49.4340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -34.6450,73.0980,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_165,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -57.5700,78.8950,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -62.7130,91.6230,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.1890,85.2520,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_166,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -28.1890,85.2520,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -57.5700,78.8950,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_167,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -22.6180,78.8490,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.1890,85.2520,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_168,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -32.1430,48.3950,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -32.1430,48.3950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1490,49.4340,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -20.1490,49.4340,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_169,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.1490,49.4340,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1490,49.4340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -22.6180,78.8490,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -22.6180,78.8490,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_170,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.6180,78.8490,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -22.6180,78.8490,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.1890,85.2520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.1890,85.2520,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_171,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.1890,85.2520,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1890,85.2520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -62.7130,91.6230,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -62.7130,91.6230,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_172,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.1415,85.2590,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -60.1415,85.2590,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -57.5700,78.8950,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -57.5700,78.8950,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_173,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -62.7130,91.6230,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -62.7130,91.6230,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -60.1415,85.2590,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -60.1415,85.2590,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_174,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -46.1075,75.9965,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -46.1075,75.9965,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -34.6450,73.0980,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_175,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -57.5700,78.8950,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -57.5700,78.8950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -46.1075,75.9965,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -46.1075,75.9965,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_176,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.6450,73.0980,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -32.1430,48.3950,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -32.1430,48.3950,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_177,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -34.6450,73.0980,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -32.1430,48.3950,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1490,49.4340,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_178,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -22.6180,78.8490,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -34.6450,73.0980,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1490,49.4340,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_179,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -57.5700,78.8950,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1890,85.2520,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -62.7130,91.6230,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_180,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -28.1890,85.2520,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -57.5700,78.8950,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -34.6450,73.0980,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_181,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -22.6180,78.8490,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1890,85.2520,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -34.6450,73.0980,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_182,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    85.9210,116.1210,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -24.1290,106.7630,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0680,142.6490,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_183,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -24.1290,106.7630,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    85.9210,116.1210,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.0100,84.1080,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_184,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.1290,106.7630,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0680,142.6490,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0680,142.6490,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -24.1290,106.7630,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_185,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.0680,142.6490,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    85.9210,116.1210,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    85.9210,116.1210,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0680,142.6490,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_186,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.9210,116.1210,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    78.0100,84.1080,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    78.0100,84.1080,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    85.9210,116.1210,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_187,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.0100,84.1080,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    -24.1290,106.7630,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    -24.1290,106.7630,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.0100,84.1080,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_188,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    85.9210,116.1210,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0680,142.6490,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    -24.1290,106.7630,27.6080;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_189,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -24.1290,106.7630,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    78.0100,84.1080,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    85.9210,116.1210,27.6080;  !- X,Y,Z ==> Vertex 3 {m}



	
	

!========================================================================================  	
! ------------------------ OUTPUTS

  Output:Table:SummaryReports,
    AllSummary;
	
OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion
	
	
Output:Meter,
    DistrictHeating:Facility,!- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    DistrictCooling:Facility,!- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Name
    Hourly;                  !- Reporting Frequency
	
	
!Output:Meter,
!    DistrictHeating:Facility,!- Name
!    Annual;                  !- Reporting Frequency

!Output:Meter,
!    DistrictCooling:Facility,!- Name
!    Annual;                  !- Reporting Frequency

!Output:Meter,
!    Electricity:Facility,    !- Name
!    Annual;                  !- Reporting Frequency
	
	