! ----  This file was generated with Archsim v.4.0.2.34

  Version,8.5;

  RunPeriod,
    ArchSim,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

  Site:GroundTemperature:BuildingSurface,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    50;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Constant,On,On/Off,1;

  Schedule:Constant,Off,On/Off,0;

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! -------------------------ERL SENSORS--------------------------

  EnergyManagementSystem:Sensor,
    OutdoorTemp,             !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OutdoorRelHumid,         !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Relative Humidity;  !- Output:Variable or Output:Meter Name

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

! ------------ CONSTRUCTIONS
! defaultConstruction Type: Facade

  Construction,
    defaultConstruction,     !- Name
    defaultMat_0.25_defaultConstruction;  !- Outside Layer

  Construction,
    defaultConstruction_FLIPPED,  !- Name
    defaultMat_0.25_defaultConstruction;  !- Outside Layer

! Materials
!- Material: defaultMat Type: Concrete

  Material,
    defaultMat_0.25_defaultConstruction,  !- Name
    Rough,                   !- Roughness
    0.25,                    !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 200mmConcrete Type: InteriorFloor

  Construction,
    200mmConcrete,           !- Name
    General Concrete_0.2_200mmConcrete;  !- Outside Layer

  Construction,
    200mmConcrete_FLIPPED,   !- Name
    General Concrete_0.2_200mmConcrete;  !- Outside Layer

! Materials
!- Material: General Concrete Type: Concrete

  Material,
    General Concrete_0.2_200mmConcrete,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    950,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 12mmGypsum 78mmSolidWood 12mmGypsum Type: Partition

  Construction,
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Name
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Outside Layer
    Cross Laminated Timber_0.78_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Layer 2
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum;  !- Layer 3

  Construction,
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Name
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Outside Layer
    Cross Laminated Timber_0.78_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Layer 2
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum;  !- Layer 3

! Materials
!- Material: GypsumFibreBoard Type: Boards

  Material,
    GypsumFibreBoard_0.012_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.32,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1100,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Material: Cross Laminated Timber Type: Timber

  Material,
    Cross Laminated Timber_0.78_12mmGypsum 78mmSolidWood 12mmGypsum,  !- Name
    Rough,                   !- Roughness
    0.78,                    !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! SIA2024-Wall Type: Facade

  Construction,
    SIA2024-Wall,            !- Name
    wall-plaster-L1_0.03_SIA2024-Wall,  !- Outside Layer
    wall-xps-L2_0.16_SIA2024-Wall,  !- Layer 2
    wall-concrete-L3_0.2_SIA2024-Wall,  !- Layer 3
    wall-plaster-L4_0.015_SIA2024-Wall;  !- Layer 4

  Construction,
    SIA2024-Wall_FLIPPED,    !- Name
    wall-plaster-L4_0.015_SIA2024-Wall,  !- Outside Layer
    wall-concrete-L3_0.2_SIA2024-Wall,  !- Layer 2
    wall-xps-L2_0.16_SIA2024-Wall,  !- Layer 3
    wall-plaster-L1_0.03_SIA2024-Wall;  !- Layer 4

! Materials
!- Material: wall-plaster-L1 Type: No Category

  Material,
    wall-plaster-L1_0.03_SIA2024-Wall,  !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1860,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!- Material: wall-xps-L2 Type: No Category

  Material,
    wall-xps-L2_0.16_SIA2024-Wall,  !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!- Material: wall-concrete-L3 Type: No Category

  Material,
    wall-concrete-L3_0.2_SIA2024-Wall,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Material: wall-plaster-L4 Type: No Category

  Material,
    wall-plaster-L4_0.015_SIA2024-Wall,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! SIA2024-Roof Type: Facade

  Construction,
    SIA2024-Roof,            !- Name
    roof-plaster-L1_0.015_SIA2024-Roof,  !- Outside Layer
    roof-gravel-L2_0.2_SIA2024-Roof,  !- Layer 2
    roof-xps-L3_0.12_SIA2024-Roof,  !- Layer 3
    roof-builtup-L4_0.1_SIA2024-Roof;  !- Layer 4

  Construction,
    SIA2024-Roof_FLIPPED,    !- Name
    roof-builtup-L4_0.1_SIA2024-Roof,  !- Outside Layer
    roof-xps-L3_0.12_SIA2024-Roof,  !- Layer 2
    roof-gravel-L2_0.2_SIA2024-Roof,  !- Layer 3
    roof-plaster-L1_0.015_SIA2024-Roof;  !- Layer 4

! Materials
!- Material: roof-plaster-L1 Type: No Category

  Material,
    roof-plaster-L1_0.015_SIA2024-Roof,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

!- Material: roof-gravel-L2 Type: No Category

  Material,
    roof-gravel-L2_0.2_SIA2024-Roof,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!- Material: roof-xps-L3 Type: No Category

  Material,
    roof-xps-L3_0.12_SIA2024-Roof,  !- Name
    Rough,                   !- Roughness
    0.12,                    !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

!- Material: roof-builtup-L4 Type: No Category

  Material,
    roof-builtup-L4_0.1_SIA2024-Roof,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

! ------------ GLAZING

  Construction,
    DoublePaneLoEe2,         !- Name
    DoublePaneLoEe2Window;   !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    DoublePaneLoEe2Window,   !- Name
    1.493,                   !- U-Factor {W/m2-K}
    0.373,                   !- Solar Heat Gain Coefficient
    0.444;                   !- Visible Transmittance

! ------------ SCHEDULES

  Schedule:Year,
    occOffice,               !- Name
    Fraction,                !- Schedule Type Limits Name
    occOffice,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    lightsOffice,            !- Name
    Fraction,                !- Schedule Type Limits Name
    lightsOffice,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    equipOffice,             !- Name
    Fraction,                !- Schedule Type Limits Name
    equipOffice,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    AllOn,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    weekAllOn,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    occOffice,               !- Name
    occOfficeWeekEnd,        !- Sunday Schedule:Day Name
    occOffice,               !- Monday Schedule:Day Name
    occOffice,               !- Tuesday Schedule:Day Name
    occOffice,               !- Wednesday Schedule:Day Name
    occOffice,               !- Thursday Schedule:Day Name
    occOffice,               !- Friday Schedule:Day Name
    occOfficeWeekEnd,        !- Saturday Schedule:Day Name
    occOfficeWeekEnd,        !- Holiday Schedule:Day Name
    occOffice,               !- SummerDesignDay Schedule:Day Name
    occOffice,               !- WinterDesignDay Schedule:Day Name
    occOffice,               !- CustomDay1 Schedule:Day Name
    occOffice;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lightsOffice,            !- Name
    lightsOfficeWeekEnd,     !- Sunday Schedule:Day Name
    lightsOffice,            !- Monday Schedule:Day Name
    lightsOffice,            !- Tuesday Schedule:Day Name
    lightsOffice,            !- Wednesday Schedule:Day Name
    lightsOffice,            !- Thursday Schedule:Day Name
    lightsOffice,            !- Friday Schedule:Day Name
    lightsOfficeWeekEnd,     !- Saturday Schedule:Day Name
    lightsOfficeWeekEnd,     !- Holiday Schedule:Day Name
    lightsOffice,            !- SummerDesignDay Schedule:Day Name
    lightsOffice,            !- WinterDesignDay Schedule:Day Name
    lightsOffice,            !- CustomDay1 Schedule:Day Name
    lightsOffice;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    equipOffice,             !- Name
    equipOfficeWeekEnd,      !- Sunday Schedule:Day Name
    equipOffice,             !- Monday Schedule:Day Name
    equipOffice,             !- Tuesday Schedule:Day Name
    equipOffice,             !- Wednesday Schedule:Day Name
    equipOffice,             !- Thursday Schedule:Day Name
    equipOffice,             !- Friday Schedule:Day Name
    equipOfficeWeekEnd,      !- Saturday Schedule:Day Name
    equipOfficeWeekEnd,      !- Holiday Schedule:Day Name
    equipOffice,             !- SummerDesignDay Schedule:Day Name
    equipOffice,             !- WinterDesignDay Schedule:Day Name
    equipOffice,             !- CustomDay1 Schedule:Day Name
    equipOffice;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    weekAllOn,               !- Name
    hourlyAllOn,             !- Sunday Schedule:Day Name
    hourlyAllOn,             !- Monday Schedule:Day Name
    hourlyAllOn,             !- Tuesday Schedule:Day Name
    hourlyAllOn,             !- Wednesday Schedule:Day Name
    hourlyAllOn,             !- Thursday Schedule:Day Name
    hourlyAllOn,             !- Friday Schedule:Day Name
    hourlyAllOn,             !- Saturday Schedule:Day Name
    hourlyAllOn,             !- Holiday Schedule:Day Name
    hourlyAllOn,             !- SummerDesignDay Schedule:Day Name
    hourlyAllOn,             !- WinterDesignDay Schedule:Day Name
    hourlyAllOn,             !- CustomDay1 Schedule:Day Name
    hourlyAllOn;             !- CustomDay2 Schedule:Day Name

  Schedule:Day:Hourly,
    occOffice,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.6,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    occOfficeWeekEnd,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.6,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    lightsOffice,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    lightsOfficeWeekEnd,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    equipOffice,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.6,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    equipOfficeWeekEnd,      !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.6,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    hourlyAllOn,             !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter0,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        				 !- Volume {m3}
    ,        				 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter0,       !- Name
    Perimeter0,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter0PeopleActivity,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter0WorkEfficiency,!- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter0AirVelocity,   !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter0PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter0AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter0WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter0 Equipment 1,  !- Name
    Perimeter0,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter0 General lighting,  !- Name
    Perimeter0,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter0,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p0%,        !- X-Coordinate of First Reference Point {m}
    %DLy_p0%,                      !- Y-Coordinate of First Reference Point {m}
    %DLz_p1%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter0Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter0Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter0 Thermostat,   !- Name
    Perimeter0,              !- Zone or ZoneList Name
    Perimeter0ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter0;  !- Control 1 Name

  Schedule:Constant,Perimeter0ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter0,  !- Name
    Perimeter0Heating_SP_Sch,!- Heating Setpoint Temperature Schedule Name
    Perimeter0Cooling_SP_Sch;!- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter0,              !- Zone Name
    Perimeter0 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter0 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter0 Zone,    !- Zone Air Node Name
    Node Perimeter0 Out;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter0 Equipment,    !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter0 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter0 Inlets,       !- Name
    Node Perimeter0 In;      !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter0 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter0 In,      !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter0Humidistat,    !- Name
    Perimeter0,              !- Zone Name
    Perimeter0HumidMin,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter0HumidMax;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter0HumidMin,Any Number,20;

  Schedule:Constant,Perimeter0HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter0,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter0,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter0,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter0,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter0,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter0_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter0_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter0_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter0 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter0 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter0 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter0NatVent_Buoy,  !- Name
    Perimeter0,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter0,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter0NatVent_Wind0, !- Name
    Perimeter0,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter0,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter0Infiltration,  !- Name
    Perimeter0,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter0:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter0,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -3.01077430406822E-17 0

  BuildingSurface:Detailed,
    Perimeter0:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter0,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186552 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter0:f2,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter0,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter3:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 0 0

  BuildingSurface:Detailed,
    Perimeter0:f3,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter0,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter0:f3:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter0:f3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter0:f3:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winAx_r%,%winAy_r%,%win_top_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %winAx_l%,%winAy_l%,%win_top_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %winAx_l%,%winAy_l%,%win_btm_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %winAx_r%,%winAy_r%,%win_btm_1%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter0:f3:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter0:f3:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter0:f3:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0.707106781186551 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter0:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter0,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter1:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter0:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter0,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter1,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter1,       !- Name
    Perimeter1,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter1PeopleActivity,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter1WorkEfficiency,!- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter1AirVelocity,   !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter1PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter1AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter1WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter1 Equipment 1,  !- Name
    Perimeter1,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter1 General lighting,  !- Name
    Perimeter1,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter1,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p1%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p1%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p1%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter1Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter1Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter1 Thermostat,   !- Name
    Perimeter1,              !- Zone or ZoneList Name
    Perimeter1ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter1;  !- Control 1 Name

  Schedule:Constant,Perimeter1ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter1,  !- Name
    Perimeter1Heating_SP_Sch,!- Heating Setpoint Temperature Schedule Name
    Perimeter1Cooling_SP_Sch;!- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter1,              !- Zone Name
    Perimeter1 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter1 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter1 Zone,    !- Zone Air Node Name
    Node Perimeter1 Out;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter1 Equipment,    !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter1 Inlets,       !- Name
    Node Perimeter1 In;      !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter1 In,      !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter1Humidistat,    !- Name
    Perimeter1,              !- Zone Name
    Perimeter1HumidMin,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter1HumidMax;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter1HumidMin,Any Number,20;

  Schedule:Constant,Perimeter1HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter1,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter1,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter1,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter1,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter1,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter1_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter1_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter1_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter1 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter1 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter1 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter1NatVent_Buoy,  !- Name
    Perimeter1,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter1,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter1NatVent_Wind0, !- Name
    Perimeter1,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter1,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter1Infiltration,  !- Name
    Perimeter1,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter1:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter1,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186551 0.707106781186544 0

  BuildingSurface:Detailed,
    Perimeter1:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter2:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 -1 0

  BuildingSurface:Detailed,
    Perimeter1:f2,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter1:f2:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter1:f2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter1:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winBx_r%,%winBy_r%,%win_top_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %winBx_l%,%winBy_l%,%win_top_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %winBx_l%,%winBy_l%,%win_btm_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %winBx_r%,%winBy_r%,%win_btm_1%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter1:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter1:f2:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter1:f2:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186551 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter1:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter0:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1.97750007295183E-15 1 0

  BuildingSurface:Detailed,
    Perimeter1:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter1:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter2,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                     !- Volume {m3}
    ,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter2,       !- Name
    Perimeter2,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter2PeopleActivity,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter2WorkEfficiency,!- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter2AirVelocity,   !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter2PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter2AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter2WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter2 Equipment 1,  !- Name
    Perimeter2,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter2 General lighting,  !- Name
    Perimeter2,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter2,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p2%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p2%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p1%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter2Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter2Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter2 Thermostat,   !- Name
    Perimeter2,              !- Zone or ZoneList Name
    Perimeter2ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter2;  !- Control 1 Name

  Schedule:Constant,Perimeter2ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter2,  !- Name
    Perimeter2Heating_SP_Sch,!- Heating Setpoint Temperature Schedule Name
    Perimeter2Cooling_SP_Sch;!- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter2,              !- Zone Name
    Perimeter2 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter2 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter2 Zone,    !- Zone Air Node Name
    Node Perimeter2 Out;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter2 Equipment,    !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter2 Inlets,       !- Name
    Node Perimeter2 In;      !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter2 In,      !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter2Humidistat,    !- Name
    Perimeter2,              !- Zone Name
    Perimeter2HumidMin,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter2HumidMax;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter2HumidMin,Any Number,20;

  Schedule:Constant,Perimeter2HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter2,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter2,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter2,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter2,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter2,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter2_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter2_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter2_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter2 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter2 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter2 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter2NatVent_Buoy,  !- Name
    Perimeter2,              !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter2,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter2NatVent_Wind0, !- Name
    Perimeter2,              !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter2,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter2Infiltration,  !- Name
    Perimeter2,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter2:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter2,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186542 0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter2:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter3:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 1.52571707960509E-16 0

  BuildingSurface:Detailed,
    Perimeter2:f2,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter2:f2:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter2:f2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter2:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winCx_r%,%winCy_r%,%win_top_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %winCx_l%,%winCy_l%,%win_top_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %winCx_l%,%winCy_l%,%win_btm_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %winCx_r%,%winCy_r%,%win_btm_1%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter2:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter2:f2:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter2:f2:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter2:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter1:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -8.59782640413839E-17 0

  BuildingSurface:Detailed,
    Perimeter2:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter2:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter3,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter3,       !- Name
    Perimeter3,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter3PeopleActivity,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter3WorkEfficiency,!- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter3AirVelocity,   !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter3PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter3AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter3WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter3 Equipment 1,  !- Name
    Perimeter3,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter3 General lighting,  !- Name
    Perimeter3,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter3,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p3%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p3%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p1%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter3Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter3Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter3 Thermostat,   !- Name
    Perimeter3,              !- Zone or ZoneList Name
    Perimeter3ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter3;  !- Control 1 Name

  Schedule:Constant,Perimeter3ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter3,  !- Name
    Perimeter3Heating_SP_Sch,!- Heating Setpoint Temperature Schedule Name
    Perimeter3Cooling_SP_Sch;!- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter3,              !- Zone Name
    Perimeter3 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter3 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter3 Zone,    !- Zone Air Node Name
    Node Perimeter3 Out;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter3 Equipment,    !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter3 Inlets,       !- Name
    Node Perimeter3 In;      !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter3 In,      !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter3Humidistat,    !- Name
    Perimeter3,              !- Zone Name
    Perimeter3HumidMin,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter3HumidMax;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter3HumidMin,Any Number,20;

  Schedule:Constant,Perimeter3HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter3,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter3,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter3,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter3,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter3,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter3_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter3_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter3_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter3 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter3 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter3 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter3NatVent_Buoy,  !- Name
    Perimeter3,              !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter3,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter3NatVent_Wind0, !- Name
    Perimeter3,              !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter3,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter3Infiltration,  !- Name
    Perimeter3,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter3:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter3,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter3:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter0:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.52578229665045E-15 -1 0

  BuildingSurface:Detailed,
    Perimeter3:f2,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186542 -0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter3:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter2:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  8.5978264041384E-17 1 0

  BuildingSurface:Detailed,
    Perimeter3:f4,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter3,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter3:f4:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter3:f4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter3:f4:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winDx_r%,%winDy_r%,%win_top_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %winDx_l%,%winDy_l%,%win_top_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %winDx_l%,%winDy_l%,%win_btm_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %winDx_r%,%winDy_r%,%win_btm_1%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter3:f4:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter3:f4:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter3:f4:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter3:f5,           !- Name
    Ceiling,                 !- Surface Type
    200mmConcrete,           !- Construction Name
    Perimeter3,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter4,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter4,       !- Name
    Perimeter4,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter4PeopleActivity,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter4WorkEfficiency,!- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter4AirVelocity,   !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter4PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter4AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter4WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter4 Equipment 1,  !- Name
    Perimeter4,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter4 General lighting,  !- Name
    Perimeter4,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter4,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p0%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p0%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p2%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter4Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter4Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter4 Thermostat,   !- Name
    Perimeter4,              !- Zone or ZoneList Name
    Perimeter4ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter4;  !- Control 1 Name

  Schedule:Constant,Perimeter4ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter4,  !- Name
    Perimeter4Heating_SP_Sch,!- Heating Setpoint Temperature Schedule Name
    Perimeter4Cooling_SP_Sch;!- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter4,              !- Zone Name
    Perimeter4 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter4 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter4 Zone,    !- Zone Air Node Name
    Node Perimeter4 Out;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter4 Equipment,    !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter4 Inlets,       !- Name
    Node Perimeter4 In;      !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter4 In,      !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter4Humidistat,    !- Name
    Perimeter4,              !- Zone Name
    Perimeter4HumidMin,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter4HumidMax;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter4HumidMin,Any Number,20;

  Schedule:Constant,Perimeter4HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter4,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter4,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter4,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter4,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter4,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter4_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter4_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter4_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter4 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter4 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter4 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter4NatVent_Buoy,  !- Name
    Perimeter4,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter4,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter4NatVent_Wind0, !- Name
    Perimeter4,              !- Zone Name
    %Vent_f0%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter4,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    270,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter4Infiltration,  !- Name
    Perimeter4,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter4:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter4,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter0:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -3.01077430406822E-17 0

  BuildingSurface:Detailed,
    Perimeter4:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter4,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186552 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter4:f2,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter4,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 0 0

  BuildingSurface:Detailed,
    Perimeter4:f3,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter4,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter4:f3:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter4:f3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter4:f3:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winAx_r%,%winAy_r%,%win_top_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %winAx_l%,%winAy_l%,%win_top_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %winAx_l%,%winAy_l%,%win_btm_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %winAx_r%,%winAy_r%,%win_btm_2%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter4:f3:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter4:f3:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter4:f3:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0.707106781186551 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter4:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter4,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter4:f5,           !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter4,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter5,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter5,       !- Name
    Perimeter5,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter5PeopleActivity,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter5WorkEfficiency,!- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter5AirVelocity,   !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter5PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter5AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter5WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter5 Equipment 1,  !- Name
    Perimeter5,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter5 General lighting,  !- Name
    Perimeter5,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter5,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p1%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p1%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p2%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter5Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter5Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter5 Thermostat,   !- Name
    Perimeter5,              !- Zone or ZoneList Name
    Perimeter5ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter5;  !- Control 1 Name

  Schedule:Constant,Perimeter5ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter5,  !- Name
    Perimeter5Heating_SP_Sch,!- Heating Setpoint Temperature Schedule Name
    Perimeter5Cooling_SP_Sch;!- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter5,              !- Zone Name
    Perimeter5 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter5 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter5 Zone,    !- Zone Air Node Name
    Node Perimeter5 Out;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter5 Equipment,    !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter5 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter5 Inlets,       !- Name
    Node Perimeter5 In;      !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter5 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter5 In,      !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter5Humidistat,    !- Name
    Perimeter5,              !- Zone Name
    Perimeter5HumidMin,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter5HumidMax;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter5HumidMin,Any Number,20;

  Schedule:Constant,Perimeter5HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter5,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter5,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter5,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter5,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter5,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter5_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter5_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter5_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter5 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter5 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter5 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter5NatVent_Buoy,  !- Name
    Perimeter5,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter5,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter5NatVent_Wind0, !- Name
    Perimeter5,              !- Zone Name
    %Vent_f1%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter5,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter5Infiltration,  !- Name
    Perimeter5,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter5:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter5,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter1:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186551 0.707106781186544 0

  BuildingSurface:Detailed,
    Perimeter5:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter5,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 -1 0

  BuildingSurface:Detailed,
    Perimeter5:f2,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter5,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_1%,%py_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter5:f2:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter5:f2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter5:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winBx_r%,%winBy_r%,%win_top_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %winBx_l%,%winBy_l%,%win_top_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %winBx_l%,%winBy_l%,%win_btm_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %winBx_r%,%winBy_r%,%win_btm_2%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter5:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter5:f2:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter5:f2:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186551 0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter5:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter5,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1.97750007295183E-15 1 0

  BuildingSurface:Detailed,
    Perimeter5:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter5,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter5:f5,           !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter5,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_1%,%py_1%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter6,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                     !- Volume {m3}
    ,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter6,       !- Name
    Perimeter6,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter6PeopleActivity,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter6WorkEfficiency,!- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter6AirVelocity,   !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter6PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter6AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter6WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter6 Equipment 1,  !- Name
    Perimeter6,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter6 General lighting,  !- Name
    Perimeter6,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter6,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p2%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p2%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p2%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter6Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter6Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter6 Thermostat,   !- Name
    Perimeter6,              !- Zone or ZoneList Name
    Perimeter6ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter6;  !- Control 1 Name

  Schedule:Constant,Perimeter6ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter6,  !- Name
    Perimeter6Heating_SP_Sch,!- Heating Setpoint Temperature Schedule Name
    Perimeter6Cooling_SP_Sch;!- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter6,              !- Zone Name
    Perimeter6 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter6 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter6 Zone,    !- Zone Air Node Name
    Node Perimeter6 Out;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter6 Equipment,    !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter6 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter6 Inlets,       !- Name
    Node Perimeter6 In;      !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter6 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter6 In,      !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter6Humidistat,    !- Name
    Perimeter6,              !- Zone Name
    Perimeter6HumidMin,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter6HumidMax;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter6HumidMin,Any Number,20;

  Schedule:Constant,Perimeter6HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter6,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter6,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter6,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter6,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter6,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter6_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter6_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter6_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter6 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter6 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter6 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter6NatVent_Buoy,  !- Name
    Perimeter6,              !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter6,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter6NatVent_Wind0, !- Name
    Perimeter6,              !- Zone Name
    %Vent_f2%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter6,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    90,                      !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter6Infiltration,  !- Name
    Perimeter6,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter6:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter6,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter2:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186542 0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter6:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter6,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 1.52571707960509E-16 0

  BuildingSurface:Detailed,
    Perimeter6:f2,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter6,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_2%,%py_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter6:f2:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter6:f2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter6:f2:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winCx_r%,%winCy_r%,%win_top_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %winCx_l%,%winCy_l%,%win_top_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %winCx_l%,%winCy_l%,%win_btm_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %winCx_r%,%winCy_r%,%win_btm_2%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter6:f2:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter6:f2:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter6:f2:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter6:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter6,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -8.59782640413839E-17 0

  BuildingSurface:Detailed,
    Perimeter6:f4,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter6,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f4,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter6:f5,           !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter6,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_2%,%py_2%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Perimeter7,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Perimeter7,       !- Name
    Perimeter7,              !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Perimeter7PeopleActivity,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Perimeter7WorkEfficiency,!- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Perimeter7AirVelocity,   !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Perimeter7PeopleActivity,Any Number,125.28;

  Schedule:Constant,Perimeter7AirVelocity,Any Number,0.2;

  Schedule:Constant,Perimeter7WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Perimeter7 Equipment 1,  !- Name
    Perimeter7,              !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Perimeter7 General lighting,  !- Name
    Perimeter7,              !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS

  Daylighting:Controls,
    Perimeter7,              !- Zone Name
    1,                       !- Total Daylighting Reference Points
    %DLx_p3%,                      !- X-Coordinate of First Reference Point {m}
    %DLy_p3%,        !- Y-Coordinate of First Reference Point {m}
    %DLz_p2%,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

  Schedule:Constant,Perimeter7Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Perimeter7Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Perimeter7 Thermostat,   !- Name
    Perimeter7,              !- Zone or ZoneList Name
    Perimeter7ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perimeter7;  !- Control 1 Name

  Schedule:Constant,Perimeter7ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perimeter7,  !- Name
    Perimeter7Heating_SP_Sch,!- Heating Setpoint Temperature Schedule Name
    Perimeter7Cooling_SP_Sch;!- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter7,              !- Zone Name
    Perimeter7 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter7 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perimeter7 Zone,    !- Zone Air Node Name
    Node Perimeter7 Out;     !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Perimeter7 Equipment,    !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perimeter7 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Perimeter7 Inlets,       !- Name
    Node Perimeter7 In;      !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perimeter7 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Perimeter7 In,      !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Perimeter7Humidistat,    !- Name
    Perimeter7,              !- Zone Name
    Perimeter7HumidMin,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Perimeter7HumidMax;      !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Perimeter7HumidMin,Any Number,20;

  Schedule:Constant,Perimeter7HumidMax,Any Number,80;

! ------------------------ NATVENT

  Schedule:Constant,NATVENT_AVAIL_SCHED_Perimeter7,Fraction,1;

! Output:Variable,NATVENT_AVAIL_SCHED_Perimeter7,Schedule Value,Hourly;
! Output:Variable,occOffice,Schedule Value,Hourly;

  EnergyManagementSystem:Actuator,
    NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter7,  !- Name
    NATVENT_AVAIL_SCHED_Perimeter7,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    USRNATVENT_Perimeter7,   !- Name
    occOffice,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    My Perimeter7_Setpoint_Schedule_Calculator_Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Perimeter7_ErlEnforceBinary;  !- Program Name 1

  EnergyManagementSystem:Program,
    Perimeter7_ErlEnforceBinary,  !- Name
    IF (USRNATVENT_Perimeter7 > 0),  !- Program Line 1
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter7 = 1,  !- Program Line 2
    ELSE,                    !- <none>
    Set NATVENT_AVAIL_SCHED_ACTUATOR_Perimeter7 = 0,  !- <none>
    ENDIF;                   !- <none>

  ZoneVentilation:WindandStackOpenArea,
    Perimeter7NatVent_Buoy,  !- Name
    Perimeter7,              !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter7,  !- Opening Area Fraction Schedule Name
    0,                       !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0.624999999999971,       !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:WindandStackOpenArea,
    Perimeter7NatVent_Wind0, !- Name
    Perimeter7,              !- Zone Name
    %Vent_f3%,        !- Opening Area {m2}
    NATVENT_AVAIL_SCHED_Perimeter7,  !- Opening Area Fraction Schedule Name
    Autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    0,                       !- Height Difference {m}
    0,                       !- Discharge Coefficient for Opening
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    0,                       !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Perimeter7Infiltration,  !- Name
    Perimeter7,              !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Perimeter7:f0,           !- Name
    Floor,                   !- Surface Type
    200mmConcrete_FLIPPED,   !- Construction Name
    Perimeter7,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter3:f5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -0.707106781186552 -0.707106781186543 0

  BuildingSurface:Detailed,
    Perimeter7:f1,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter7,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  2.52578229665045E-15 -1 0

  BuildingSurface:Detailed,
    Perimeter7:f2,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum,  !- Construction Name
    Perimeter7,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0.707106781186542 -0.707106781186553 0

  BuildingSurface:Detailed,
    Perimeter7:f3,           !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Perimeter7,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  8.5978264041384E-17 1 0

  BuildingSurface:Detailed,
    Perimeter7:f4,           !- Name
    Wall,                    !- Surface Type
    SIA2024-Wall,            !- Construction Name
    Perimeter7,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    %px_3%,%py_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %px_0%,%py_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_0%,%py_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_3%,%py_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter7:f4:w0,        !- Name
    Window,                  !- Surface Type
    DoublePaneLoEe2,         !- Construction Name
    Perimeter7:f4,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    Perimeter7:f4:w0_ShadingControl,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    %winDx_r%,%winDy_r%,%win_top_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %winDx_l%,%winDy_l%,%win_top_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %winDx_l%,%winDy_l%,%win_btm_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %winDx_r%,%winDy_r%,%win_btm_2%;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Perimeter7:f4:w0_ShadingControl,  !- Name
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    AllOn,                   !- Schedule Name
    180,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Perimeter7:f4:w0_Shade,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  WindowMaterial:Shade,
    Perimeter7:f4:w0_Shade,  !- Name
    0.5,                     !- Solar Transmittance {dimensionless}
    0.3000000,               !- Solar Reflectance {dimensionless}
    0.5,                     !- Visible Transmittance {dimensionless}
    0.3000000,               !- Visible Reflectance {dimensionless}
    0.9000000,               !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to Glass Distance {m}
    1.0,                     !- Top Opening Multiplier
    1.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Perimeter7:f5,           !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Perimeter7,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %px_3%,%py_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %px_0%,%py_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core0,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Core0,            !- Name
    Core0,                   !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Core0PeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Core0WorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Core0AirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Core0PeopleActivity,Any Number,125.28;

  Schedule:Constant,Core0AirVelocity,Any Number,0.2;

  Schedule:Constant,Core0WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core0 Equipment 1,       !- Name
    Core0,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core0 General lighting,  !- Name
    Core0,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS



! ------------------------ HVAC

  Schedule:Constant,Core0Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Core0Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Core0 Thermostat,        !- Name
    Core0,                   !- Zone or ZoneList Name
    Core0ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Core0;  !- Control 1 Name

  Schedule:Constant,Core0ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Core0,  !- Name
    Core0Heating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    Core0Cooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Core0,                   !- Zone Name
    Core0 Equipment,         !- Zone Conditioning Equipment List Name
    Core0 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Core0 Zone,         !- Zone Air Node Name
    Node Core0 Out;          !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Core0 Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Core0 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Core0 Inlets,            !- Name
    Node Core0 In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Core0 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node Core0 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Core0Humidistat,         !- Name
    Core0,                   !- Zone Name
    Core0HumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    Core0HumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Core0HumidMin,Any Number,20;

  Schedule:Constant,Core0HumidMax,Any Number,80;

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core0Infiltration,       !- Name
    Core0,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core0:f0,                !- Name
    Floor,                   !- Surface Type
    200mmConcrete,           !- Construction Name
    Core0,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,0.0;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core0:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter1:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core0:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter0:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core0:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter3:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core0:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter2:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core0:f5,                !- Name
    Ceiling,                 !- Surface Type
    defaultConstruction,     !- Construction Name
    Core0,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core1:f0,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

!------------------------------------------------ ZONE ----------------------------------------------------

  Zone,
    Core1,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    ,        !- Volume {m3}
    ,        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE

  People,
    People Core1,            !- Name
    Core1,                   !- Zone or ZoneList Name
    occOffice,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Core1PeopleActivity,     !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Core1WorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Core1AirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Schedule:Constant,Core1PeopleActivity,Any Number,125.28;

  Schedule:Constant,Core1AirVelocity,Any Number,0.2;

  Schedule:Constant,Core1WorkEfficiency,Any Number,0;

! ------------------------ EQUIPMENT

  ElectricEquipment,
    Core1 Equipment 1,       !- Name
    Core1,                   !- Zone or ZoneList Name
    equipOffice,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Subcategory

! ------------------------ LIGHTS

  Lights,
    Core1 General lighting,  !- Name
    Core1,                   !- Zone or ZoneList Name
    lightsOffice,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

! ------------------------ DAYLIGHT CONTROLS



! ------------------------ HVAC

  Schedule:Constant,Core1Heating_SP_Sch,Temperature,20;

  Schedule:Constant,Core1Cooling_SP_Sch,Temperature,26;

  ZoneControl:Thermostat,
    Core1 Thermostat,        !- Name
    Core1,                   !- Zone or ZoneList Name
    Core1ZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Core1;  !- Control 1 Name

  Schedule:Constant,Core1ZoneControlTypeSched,Any Number,4;

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Core1,  !- Name
    Core1Heating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    Core1Cooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Core1,                   !- Zone Name
    Core1 Equipment,         !- Zone Conditioning Equipment List Name
    Core1 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Core1 Zone,         !- Zone Air Node Name
    Node Core1 Out;          !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Core1 Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Core1 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Core1 Inlets,            !- Name
    Node Core1 In;           !- Node 1 Name

  ZoneHVAC:IdealLoadsAirSystem,
    Core1 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node Core1 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    30,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100,                     !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    100,                     !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    occOffice,               !- Heating Availability Schedule Name
    occOffice,               !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Humidistat,
    Core1Humidistat,         !- Name
    Core1,                   !- Zone Name
    Core1HumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    Core1HumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Constant,Core1HumidMin,Any Number,20;

  Schedule:Constant,Core1HumidMax,Any Number,80;

! ------------------------ INFILTRATION

  ZoneInfiltration:DesignFlowRate,
    Core1Infiltration,       !- Name
    Core1,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

! ------------------------ GEOMETRY
 ! FACE NORMAL  0 0 -1

  BuildingSurface:Detailed,
    Core1:f0,                !- Name
    Floor,                   !- Surface Type
    defaultConstruction_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core0:f5,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_1%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1.92689555460366E-15 -1 0

  BuildingSurface:Detailed,
    Core1:f1,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter5:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_2%,%pyin_2%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_1%,%pyin_1%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -1 -2.1494566010346E-17 0

  BuildingSurface:Detailed,
    Core1:f2,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter4:f1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_1%,%pyin_1%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_0%,%pyin_0%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  -2.74244564679336E-15 1 0

  BuildingSurface:Detailed,
    Core1:f3,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter7:f2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_3%,%pyin_3%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  1 -1.74062750890011E-16 0

  BuildingSurface:Detailed,
    Core1:f4,                !- Name
    Wall,                    !- Surface Type
    12mmGypsum 78mmSolidWood 12mmGypsum_FLIPPED,  !- Construction Name
    Core1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter6:f4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_2%,%pyin_2%,%pz_1%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_3%,%pyin_3%,%pz_1%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

 ! FACE NORMAL  0 0 1

  BuildingSurface:Detailed,
    Core1:f5,                !- Name
    Roof,                    !- Surface Type
    SIA2024-Roof,            !- Construction Name
    Core1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    %pxin_3%,%pyin_3%,%pz_2%,  !- X,Y,Z ==> Vertex 1 {m}
    %pxin_0%,%pyin_0%,%pz_2%,  !- X,Y,Z ==> Vertex 2 {m}
    %pxin_1%,%pyin_1%,%pz_2%,  !- X,Y,Z ==> Vertex 3 {m}
    %pxin_2%,%pyin_2%,%pz_2%;  !- X,Y,Z ==> Vertex 4 {m}

! ------------------------ OUTPUTS


  Output:Table:SummaryReports,
    AllSummary;

  Shading:Building:Detailed,
    SHADER_0,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -83.3360,-25.7490,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -83.0820,-42.0330,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9100,-30.8280,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_1,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.5650,-43.0620,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -55.9100,-30.8280,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -83.0820,-42.0330,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_2,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.5540,-13.8040,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -55.9100,-30.8280,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_3,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.3080,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5650,-43.0620,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_4,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.9100,-30.8280,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5650,-43.0620,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_5,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.5540,-13.8040,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 2 {m}
    -40.4900,-14.1150,23.6160;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_6,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -16.7740,34.8010,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3810,48.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0480,49.6550,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_7,                !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.3810,48.4600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7740,34.8010,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -30.0820,33.6000,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_8,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.0480,49.6550,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0480,49.6550,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3810,48.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.3810,48.4600,17.4030;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_9,                !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.3810,48.4600,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3810,48.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -30.0820,33.6000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -30.0820,33.6000,17.4030;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_10,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -30.0820,33.6000,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -30.0820,33.6000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7740,34.8010,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7740,34.8010,17.4030;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_11,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.7740,34.8010,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7740,34.8010,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0480,49.6550,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0480,49.6550,17.4030;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_12,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -16.7740,34.8010,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0480,49.6550,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3810,48.4600,17.4030;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_13,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.3810,48.4600,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -30.0820,33.6000,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7740,34.8010,17.4030;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_14,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    238.9740,80.5900,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    103.9930,76.8360,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    104.0290,99.0190,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_15,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    103.9930,76.8360,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    238.9740,80.5900,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    238.7590,63.8850,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_16,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    238.7590,63.8850,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    103.9930,76.8360,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    103.9930,76.8360,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    238.7590,63.8850,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_17,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    104.0110,87.9275,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    104.0290,99.0190,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    104.0290,99.0190,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    104.0110,87.9275,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_18,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.9930,76.8360,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    104.0110,87.9275,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    104.0110,87.9275,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    103.9930,76.8360,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_19,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    104.0290,99.0190,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    238.9740,80.5900,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    238.9740,80.5900,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    104.0290,99.0190,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_20,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    238.9740,80.5900,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    238.7590,63.8850,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    238.7590,63.8850,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    238.9740,80.5900,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_21,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    238.9740,80.5900,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    104.0290,99.0190,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    103.9930,76.8360,20.7830;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_22,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    103.9930,76.8360,20.7830,  !- X,Y,Z ==> Vertex 1 {m}
    238.7590,63.8850,20.7830,  !- X,Y,Z ==> Vertex 2 {m}
    238.9740,80.5900,20.7830;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_23,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    104.4270,54.1920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    191.5550,41.8390,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    190.0710,25.9200,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_24,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    190.0710,25.9200,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    101.0220,38.8630,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    104.4270,54.1920,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_25,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    191.5550,41.8390,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    190.0710,25.9200,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    190.0710,25.9200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    191.5550,41.8390,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_26,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    190.0710,25.9200,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    101.0220,38.8630,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    101.0220,38.8630,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    190.0710,25.9200,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_27,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    101.0220,38.8630,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    104.4270,54.1920,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    104.4270,54.1920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    101.0220,38.8630,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_28,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    147.9910,48.0155,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    191.5550,41.8390,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    191.5550,41.8390,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    147.9910,48.0155,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_29,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    104.4270,54.1920,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    147.9910,48.0155,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    147.9910,48.0155,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    104.4270,54.1920,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_30,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    104.4270,54.1920,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    190.0710,25.9200,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    191.5550,41.8390,27.6170;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_31,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    190.0710,25.9200,27.6170,  !- X,Y,Z ==> Vertex 1 {m}
    104.4270,54.1920,27.6170,  !- X,Y,Z ==> Vertex 2 {m}
    101.0220,38.8630,27.6170;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_32,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    141.5930,4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    113.8950,-18.3710,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    114.0050,5.1290,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_33,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    113.8950,-18.3710,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    141.5930,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    141.4490,-19.2440,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_34,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    141.4490,-19.2440,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    113.8950,-18.3710,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    113.8950,-18.3710,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    141.4490,-19.2440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_35,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    113.8950,-18.3710,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    114.0050,5.1290,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    114.0050,5.1290,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    113.8950,-18.3710,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_36,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.0050,5.1290,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    141.5930,4.5720,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    141.5930,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    114.0050,5.1290,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_37,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    141.5930,4.5720,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    141.4490,-19.2440,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    141.4490,-19.2440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    141.5930,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_38,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    141.5930,4.5720,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    114.0050,5.1290,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    113.8950,-18.3710,7.5700;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_39,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    113.8950,-18.3710,7.5700,  !- X,Y,Z ==> Vertex 1 {m}
    141.4490,-19.2440,7.5700,  !- X,Y,Z ==> Vertex 2 {m}
    141.5930,4.5720,7.5700;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_40,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    140.8630,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    146.3480,-26.4990,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    140.4230,-46.6500,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_41,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    140.4230,-46.6500,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    146.3480,-26.4990,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_42,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    148.3250,13.3760,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    146.3480,-26.4990,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_43,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    178.1120,-27.1340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    177.9000,-47.4250,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_44,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    148.3250,13.3760,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    166.4590,12.9870,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    163.9210,-26.3920,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_45,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    140.4230,-46.6500,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    177.9000,-47.4250,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_46,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    140.4230,-46.6500,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    140.4230,-46.6500,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    177.9000,-47.4250,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    177.9000,-47.4250,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_47,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    177.9000,-47.4250,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    177.9000,-47.4250,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    178.1120,-27.1340,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    178.1120,-27.1340,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_48,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    178.1120,-27.1340,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    178.1120,-27.1340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    163.9210,-26.3920,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_49,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    163.9210,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    163.9210,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    166.4590,12.9870,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    166.4590,12.9870,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_50,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    166.4590,12.9870,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    166.4590,12.9870,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    148.3250,13.3760,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    148.3250,13.3760,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_51,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    148.3250,13.3760,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    148.3250,13.3760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    146.3480,-26.4990,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    146.3480,-26.4990,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_52,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    146.3480,-26.4990,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    146.3480,-26.4990,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    140.8630,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    140.8630,-26.3920,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_53,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    140.8630,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    140.8630,-26.3920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    140.4230,-46.6500,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    140.4230,-46.6500,23.8860;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_54,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    140.8630,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    140.4230,-46.6500,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    146.3480,-26.4990,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_55,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    163.9210,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    146.3480,-26.4990,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    140.4230,-46.6500,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_56,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    148.3250,13.3760,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    146.3480,-26.4990,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    163.9210,-26.3920,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_57,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    163.9210,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    177.9000,-47.4250,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    178.1120,-27.1340,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_58,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    148.3250,13.3760,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    163.9210,-26.3920,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    166.4590,12.9870,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_59,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    140.4230,-46.6500,23.8860,  !- X,Y,Z ==> Vertex 1 {m}
    177.9000,-47.4250,23.8860,  !- X,Y,Z ==> Vertex 2 {m}
    163.9210,-26.3920,23.8860;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_60,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    98.0880,-69.1790,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    183.5580,-71.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    181.1760,-93.5910,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_61,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    181.1760,-93.5910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    97.5640,-95.0800,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    98.0880,-69.1790,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_62,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.8260,-82.1295,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    97.8260,-82.1295,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    97.5640,-95.0800,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    97.5640,-95.0800,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_63,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    98.0880,-69.1790,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    98.0880,-69.1790,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    97.8260,-82.1295,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    97.8260,-82.1295,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_64,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.5640,-95.0800,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    97.5640,-95.0800,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    181.1760,-93.5910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    181.1760,-93.5910,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_65,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    181.1760,-93.5910,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    181.1760,-93.5910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    183.5580,-71.0980,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    183.5580,-71.0980,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_66,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    183.5580,-71.0980,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    183.5580,-71.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    98.0880,-69.1790,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    98.0880,-69.1790,26.9180;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_67,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    98.0880,-69.1790,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    181.1760,-93.5910,26.9180,  !- X,Y,Z ==> Vertex 2 {m}
    183.5580,-71.0980,26.9180;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_68,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    181.1760,-93.5910,26.9180,  !- X,Y,Z ==> Vertex 1 {m}
    98.0880,-69.1790,26.9180,  !- X,Y,Z ==> Vertex 2 {m}
    97.5640,-95.0800,26.9180;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_69,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    69.6910,-6.3140,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    77.7090,-45.6320,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.6990,-45.3740,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_70,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    77.7090,-45.6320,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    69.6910,-6.3140,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.7030,-6.4730,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_71,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    68.6990,-45.3740,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    68.6990,-45.3740,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    77.7090,-45.6320,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    77.7090,-45.6320,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_72,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.2060,-26.0525,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    78.2060,-26.0525,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.7030,-6.4730,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.7030,-6.4730,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_73,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    77.7090,-45.6320,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    77.7090,-45.6320,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.2060,-26.0525,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.2060,-26.0525,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_74,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.7030,-6.4730,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    78.7030,-6.4730,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    69.6910,-6.3140,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    69.6910,-6.3140,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_75,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    69.6910,-6.3140,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    69.6910,-6.3140,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.6990,-45.3740,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.6990,-45.3740,7.5320;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_76,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    69.6910,-6.3140,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    68.6990,-45.3740,7.5320,  !- X,Y,Z ==> Vertex 2 {m}
    77.7090,-45.6320,7.5320;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_77,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    77.7090,-45.6320,7.5320,  !- X,Y,Z ==> Vertex 1 {m}
    78.7030,-6.4730,7.5320,  !- X,Y,Z ==> Vertex 2 {m}
    69.6910,-6.3140,7.5320;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_78,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    9.2150,-15.4410,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1430,-25.5850,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_79,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    62.1550,-45.2340,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    61.5900,-11.1020,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_80,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    9.2150,-15.4410,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    61.5900,-11.1020,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_81,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    48.4060,-44.6670,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    62.1550,-45.2340,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_82,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1430,-25.5850,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    9.2150,-15.4410,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    9.2150,-15.4410,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.1430,-25.5850,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_83,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.2150,-15.4410,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    61.5900,-11.1020,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    61.5900,-11.1020,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.2150,-15.4410,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_84,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    61.5900,-11.1020,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    62.1550,-45.2340,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    62.1550,-45.2340,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    61.5900,-11.1020,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_85,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    62.1550,-45.2340,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    48.4060,-44.6670,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.4060,-44.6670,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    62.1550,-45.2340,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_86,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.6580,-33.8310,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.6580,-33.8310,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_87,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.4060,-44.6670,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    48.6580,-33.8310,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.6580,-33.8310,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.4060,-44.6670,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_88,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.9100,-22.9950,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    10.1430,-25.5850,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    10.1430,-25.5850,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.9100,-22.9950,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_89,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    9.2150,-15.4410,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    10.1430,-25.5850,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,8.2100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_90,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    62.1550,-45.2340,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    61.5900,-11.1020,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,8.2100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_91,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    9.2150,-15.4410,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    61.5900,-11.1020,8.2100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_92,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    48.4060,-44.6670,8.2100,  !- X,Y,Z ==> Vertex 1 {m}
    62.1550,-45.2340,8.2100,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,8.2100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_93,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    16.6800,-44.0210,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.3990,-44.9500,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_94,               !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.6800,-44.0210,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    17.0850,-25.1210,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_95,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.0850,-25.1210,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    17.0850,-25.1210,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.6800,-44.0210,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    16.6800,-44.0210,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_96,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    32.5395,-44.4855,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    32.5395,-44.4855,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.3990,-44.9500,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.3990,-44.9500,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_97,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.6800,-44.0210,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    16.6800,-44.0210,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    32.5395,-44.4855,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    32.5395,-44.4855,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_98,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.3990,-44.9500,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    48.3990,-44.9500,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.9100,-22.9950,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_99,               !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.9100,-22.9950,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    48.9100,-22.9950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    17.0850,-25.1210,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    17.0850,-25.1210,27.7370;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_100,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    16.6800,-44.0210,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    48.3990,-44.9500,27.7370,  !- X,Y,Z ==> Vertex 2 {m}
    48.9100,-22.9950,27.7370;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_101,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    48.9100,-22.9950,27.7370,  !- X,Y,Z ==> Vertex 1 {m}
    17.0850,-25.1210,27.7370,  !- X,Y,Z ==> Vertex 2 {m}
    16.6800,-44.0210,27.7370;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_102,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.2590,-66.5790,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -82.2690,-85.5420,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -82.6180,-66.0690,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_103,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -82.2690,-85.5420,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -31.2590,-66.5790,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -30.9530,-86.0800,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_104,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.2590,-66.5790,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -31.2590,-66.5790,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -82.6180,-66.0690,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -82.6180,-66.0690,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_105,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -82.4435,-75.8055,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -82.4435,-75.8055,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -82.2690,-85.5420,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -82.2690,-85.5420,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_106,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -82.6180,-66.0690,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -82.6180,-66.0690,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -82.4435,-75.8055,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -82.4435,-75.8055,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_107,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -82.2690,-85.5420,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -82.2690,-85.5420,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -30.9530,-86.0800,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -30.9530,-86.0800,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_108,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -30.9530,-86.0800,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -30.9530,-86.0800,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.2590,-66.5790,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.2590,-66.5790,33.4990;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_109,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.2590,-66.5790,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -82.6180,-66.0690,33.4990,  !- X,Y,Z ==> Vertex 2 {m}
    -82.2690,-85.5420,33.4990;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_110,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -82.2690,-85.5420,33.4990,  !- X,Y,Z ==> Vertex 1 {m}
    -30.9530,-86.0800,33.4990,  !- X,Y,Z ==> Vertex 2 {m}
    -31.2590,-66.5790,33.4990;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_111,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.5440,-30.5180,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5830,-43.9640,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3080,-29.9760,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_112,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.5830,-43.9640,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.5440,-30.5180,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.4010,-44.7650,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_113,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.3080,-29.9760,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5830,-43.9640,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.5830,-43.9640,21.5050;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_114,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.5830,-43.9640,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5830,-43.9640,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.4010,-44.7650,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.4010,-44.7650,21.5050;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_115,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.4010,-44.7650,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -3.4010,-44.7650,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.5440,-30.5180,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.5440,-30.5180,21.5050;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_116,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.5440,-30.5180,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -3.5440,-30.5180,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.3080,-29.9760,21.5050;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_117,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.5440,-30.5180,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3080,-29.9760,21.5050,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5830,-43.9640,21.5050;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_118,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.5830,-43.9640,21.5050,  !- X,Y,Z ==> Vertex 1 {m}
    -3.4010,-44.7650,21.5050,  !- X,Y,Z ==> Vertex 2 {m}
    -3.5440,-30.5180,21.5050;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_119,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -83.3360,-25.7490,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -55.9100,-30.8280,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -83.0820,-42.0330,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_120,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.5650,-43.0620,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -83.0820,-42.0330,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9100,-30.8280,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_121,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.5540,-13.8040,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9100,-30.8280,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_122,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5650,-43.0620,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_123,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.9100,-30.8280,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5650,-43.0620,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_124,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -55.5540,-13.8040,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -40.4900,-14.1150,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_125,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -83.3360,-25.7490,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -83.3360,-25.7490,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -83.0820,-42.0330,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -83.0820,-42.0330,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_126,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -83.0820,-42.0330,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -83.0820,-42.0330,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.5650,-43.0620,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.5650,-43.0620,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_127,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.4365,-36.5190,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -31.4365,-36.5190,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.3080,-29.9760,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_128,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.5650,-43.0620,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -31.5650,-43.0620,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -31.4365,-36.5190,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -31.4365,-36.5190,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_129,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.3080,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -31.3080,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -40.7880,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -40.7880,-29.9760,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_130,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.7880,-29.9760,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -40.7880,-29.9760,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -40.4900,-14.1150,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -40.4900,-14.1150,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_131,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -48.0220,-13.9595,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -48.0220,-13.9595,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -55.5540,-13.8040,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -55.5540,-13.8040,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_132,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.4900,-14.1150,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -40.4900,-14.1150,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -48.0220,-13.9595,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -48.0220,-13.9595,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_133,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -55.5540,-13.8040,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -55.5540,-13.8040,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -55.9100,-30.8280,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -55.9100,-30.8280,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_134,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -55.9100,-30.8280,23.6160,  !- X,Y,Z ==> Vertex 1 {m}
    -55.9100,-30.8280,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -83.3360,-25.7490,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -83.3360,-25.7490,23.6160;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_135,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -9.8150,-17.4880,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -23.9820,-17.3520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.0130,3.0870,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_136,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -23.0130,3.0870,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -8.7910,2.1670,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -9.8150,-17.4880,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_137,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.7910,2.1670,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -8.7910,2.1670,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.0130,3.0870,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.0130,3.0870,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_138,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -23.4975,-7.1325,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -23.4975,-7.1325,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.9820,-17.3520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.9820,-17.3520,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_139,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -23.0130,3.0870,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -23.0130,3.0870,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.4975,-7.1325,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.4975,-7.1325,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_140,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -23.9820,-17.3520,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -23.9820,-17.3520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -9.8150,-17.4880,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -9.8150,-17.4880,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_141,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.8150,-17.4880,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -9.8150,-17.4880,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.7910,2.1670,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.7910,2.1670,19.2970;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_142,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -9.8150,-17.4880,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -23.0130,3.0870,19.2970,  !- X,Y,Z ==> Vertex 2 {m}
    -23.9820,-17.3520,19.2970;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_143,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -23.0130,3.0870,19.2970,  !- X,Y,Z ==> Vertex 1 {m}
    -9.8150,-17.4880,19.2970,  !- X,Y,Z ==> Vertex 2 {m}
    -8.7910,2.1670,19.2970;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_144,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -38.4370,3.8560,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -37.1690,29.7010,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6360,28.5980,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_145,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -14.6360,28.5980,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4990,2.7130,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -38.4370,3.8560,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_146,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.9025,29.1495,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6360,28.5980,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6360,28.5980,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9025,29.1495,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_147,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -37.1690,29.7010,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9025,29.1495,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9025,29.1495,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -37.1690,29.7010,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_148,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.0675,15.6555,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4990,2.7130,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4990,2.7130,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.0675,15.6555,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_149,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.6360,28.5980,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -15.0675,15.6555,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -15.0675,15.6555,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6360,28.5980,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_150,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.4990,2.7130,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -38.4370,3.8560,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -38.4370,3.8560,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4990,2.7130,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_151,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -38.4370,3.8560,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -37.1690,29.7010,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -37.1690,29.7010,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -38.4370,3.8560,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_152,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -38.4370,3.8560,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6360,28.5980,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -37.1690,29.7010,21.9100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_153,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -14.6360,28.5980,21.9100,  !- X,Y,Z ==> Vertex 1 {m}
    -38.4370,3.8560,21.9100,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4990,2.7130,21.9100;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_154,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -18.1840,28.7920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -26.6590,29.1910,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.4870,33.8910,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_155,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -26.4870,33.8910,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2310,34.6600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1840,28.7920,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_156,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.2075,31.7260,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1840,28.7920,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1840,28.7920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2075,31.7260,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_157,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.2310,34.6600,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2075,31.7260,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2075,31.7260,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2310,34.6600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_158,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.1840,28.7920,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -26.6590,29.1910,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -26.6590,29.1910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1840,28.7920,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_159,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -26.6590,29.1910,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -26.4870,33.8910,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -26.4870,33.8910,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.6590,29.1910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_160,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -26.4870,33.8910,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2310,34.6600,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2310,34.6600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.4870,33.8910,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_161,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -18.1840,28.7920,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -26.4870,33.8910,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -26.6590,29.1910,17.4030;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_162,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -26.4870,33.8910,17.4030,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1840,28.7920,17.4030,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2310,34.6600,17.4030;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_163,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1490,49.4340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -32.1430,48.3950,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_164,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -22.6180,78.8490,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1490,49.4340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -34.6450,73.0980,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_165,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -57.5700,78.8950,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -62.7130,91.6230,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.1890,85.2520,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_166,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -28.1890,85.2520,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -57.5700,78.8950,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_167,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -22.6180,78.8490,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.1890,85.2520,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_168,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -32.1430,48.3950,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -32.1430,48.3950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1490,49.4340,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -20.1490,49.4340,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_169,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.1490,49.4340,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -20.1490,49.4340,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -22.6180,78.8490,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -22.6180,78.8490,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_170,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -22.6180,78.8490,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -22.6180,78.8490,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.1890,85.2520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.1890,85.2520,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_171,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -28.1890,85.2520,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1890,85.2520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -62.7130,91.6230,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -62.7130,91.6230,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_172,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.1415,85.2590,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -60.1415,85.2590,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -57.5700,78.8950,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -57.5700,78.8950,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_173,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -62.7130,91.6230,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -62.7130,91.6230,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -60.1415,85.2590,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -60.1415,85.2590,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_174,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -46.1075,75.9965,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -46.1075,75.9965,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -34.6450,73.0980,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_175,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -57.5700,78.8950,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -57.5700,78.8950,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -46.1075,75.9965,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -46.1075,75.9965,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_176,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.6450,73.0980,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -34.6450,73.0980,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -32.1430,48.3950,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -32.1430,48.3950,24.9890;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_177,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -34.6450,73.0980,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -32.1430,48.3950,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1490,49.4340,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_178,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -22.6180,78.8490,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -34.6450,73.0980,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -20.1490,49.4340,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_179,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -57.5700,78.8950,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1890,85.2520,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -62.7130,91.6230,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_180,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -28.1890,85.2520,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -57.5700,78.8950,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -34.6450,73.0980,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_181,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -22.6180,78.8490,24.9890,  !- X,Y,Z ==> Vertex 1 {m}
    -28.1890,85.2520,24.9890,  !- X,Y,Z ==> Vertex 2 {m}
    -34.6450,73.0980,24.9890;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_182,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    85.9210,116.1210,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -24.1290,106.7630,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0680,142.6490,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_183,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -24.1290,106.7630,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    85.9210,116.1210,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    78.0100,84.1080,0.0000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_184,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.1290,106.7630,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0680,142.6490,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0680,142.6490,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -24.1290,106.7630,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_185,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.0680,142.6490,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    85.9210,116.1210,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    85.9210,116.1210,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0680,142.6490,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_186,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    85.9210,116.1210,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    78.0100,84.1080,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    78.0100,84.1080,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    85.9210,116.1210,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_187,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    78.0100,84.1080,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    -24.1290,106.7630,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    -24.1290,106.7630,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    78.0100,84.1080,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    SHADER_188,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    85.9210,116.1210,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0680,142.6490,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    -24.1290,106.7630,27.6080;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    SHADER_189,              !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -24.1290,106.7630,27.6080,  !- X,Y,Z ==> Vertex 1 {m}
    78.0100,84.1080,27.6080,  !- X,Y,Z ==> Vertex 2 {m}
    85.9210,116.1210,27.6080;  !- X,Y,Z ==> Vertex 3 {m}

